================================================================================================
完成时间：2026-10-15 10:56:49（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792032855034-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.1秒 | 设备：6（A 1 / B 0 / NG 1 / 复测 4 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 10:54:59 | 结束：2026-10-15 10:55:13
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | 需复测 | P2:160 / P3:176 | P2:513 / P3:465 | 313.696 | 790.5 | 513 | 1.692 | 0.947 | 15.699544764795148 | 1.5010155721056195 | 10.459281740010118 | 0 | FLASH_SAMPLES_MISSING |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:417 / P3:321 | 581.812 | 1398.5 | 417 | 1.021 | 0.948 | 14.055432372505543 | 0.9369518804401379 | 15.001231830500124 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 需复测 | P2:144 / P3:144 | P2:529 / P3:577 | 524.56 | 1186.5 | 577 | 0.742 | 0.968 | 20.0702947845805 | 1.579830432842481 | 12.704081632653061 | 0 | FLASH_SAMPLES_MISSING |
| 5 | 1 | 需复测 | P2:176 / P3:176 | P2:385 / P3:385 | 887.066 | 2156.5 | 385 | 0.559 | 0.948 | 22.17129356172475 | 1.9766886673220052 | 11.216381177397125 | 0 | FLASH_SAMPLES_MISSING |
| 6 | 1 | 不合格 | P2:160 / P3:160 | P2:417 / P3:577 | 363.719 | 886 | 577 | 1.564 | 0.965 | 26.447368421052627 | 1.7339788732394363 | 15.252416756176155 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-15 10:55:18 | 窗口结束：2026-10-15 10:55:38 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 788 | 160 | 513 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 776 | 160 | 417 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 788 | 144 | 529 | 144 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 776 | 176 | 385 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 780 | 160 | 417 | 160 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 136 | 160 | 176 | 513 |
| 2 | P3 | 136 | 176 | 176 | 465 |
| 3 | P2 | 136 | 160 | 184 | 417 |
| 3 | P3 | 136 | 160 | 168 | 321 |
| 4 | P2 | 128 | 144 | 152 | 529 |
| 4 | P3 | 136 | 144 | 160 | 577 |
| 5 | P2 | 144 | 176 | 176 | 385 |
| 5 | P3 | 136 | 176 | 176 | 385 |
| 6 | P2 | 128 | 160 | 160 | 417 |
| 6 | P3 | 136 | 160 | 160 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 10:56:46 | 2026-10-15 10:56:46 | 2026-10-15 10:56:46 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-15 10:56:20 | 2026-10-15 10:56:20 | 2026-10-15 10:56:20 | 2026-10-15 10:56:25 | 2026-10-15 10:56:25 | 2026-10-15 10:56:25 | 2026-10-15 10:56:25 | 2026-10-15 10:56:25 | 2026-10-15 10:56:25 | 2026-10-15 10:56:25 | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 10:56:44 | 2026-10-15 10:56:44 | 2026-10-15 10:56:44 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 10:56:43 | 2026-10-15 10:56:43 | 2026-10-15 10:56:43 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-10-15 10:56:23 | 2026-10-15 10:56:23 | 2026-10-15 10:56:23 | 2026-10-15 10:56:28 | 2026-10-15 10:56:28 | 2026-10-15 10:56:28 | 2026-10-15 10:56:28 | 2026-10-15 10:56:28 | 2026-10-15 10:56:28 | 2026-10-15 10:56:28 | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 10:56:44 | 2026-10-15 10:56:44 | 2026-10-15 10:56:44 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 120 | 0.807 | 0.974 | 15.699544764795148 | 1.5010155721056195 | 10.459281740010118 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 136 | 1.845 | 0.925 | 11.180141843971633 | 0.9987328940699444 | 11.194326241134753 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 0.881 | 0.945 | 14.055432372505543 | 0.9369518804401379 | 15.001231830500124 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 112 | 1.021 | 0.978 | 1237.7777777777778 | 1.0012559763932467 | 1236.2251082251084 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 1.014 | 0.931 | 11.725601131541728 | 0.8149823043649234 | 14.38755304101839 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 0.742 | 0.968 | 20.0702947845805 | 1.579830432842481 | 12.704081632653061 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 116 | 0.559 | 0.965 | 22.17129356172475 | 1.9766886673220052 | 11.216381177397125 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 88 | 0.892 | 0.925 | 7.8733509234828505 | 1.0833182065710656 | 7.2678100263852246 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.57 | 0.951 | 26.447368421052627 | 1.7339788732394363 | 15.252416756176155 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 160 | 1.576 | 0.972 | - | 0.47791571433874414 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 1.36 | 0.969 | - | 0.9743589743589745 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 254 | 191 | - | 29.88235294117647 | 1.3298429319371727 | 22.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 224.5 | 168 | - | 24.944444444444443 | 1.3363095238095237 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 258 | 165.5 | - | 28.666666666666668 | 1.5589123867069485 | 18.38888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 260.5 | 157 | - | 15.323529411764707 | 1.6592356687898089 | 9.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 236 | 159 | - | 27.764705882352942 | 1.4842767295597483 | 18.705882352941178 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 33201.5 | 34222 | - | 3906.0588235294117 | 0.9701800011688387 | 4026.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12704.5 | 19200.5 | - | 1494.6470588235295 | 0.6616754772011145 | 2258.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

