================================================================================================
完成时间：2026-10-15 11:04:50（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792033336438-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：154.5秒 | 设备：6（A 2 / B 3 / NG 0 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 11:03:01 | 结束：2026-10-15 11:03:14
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：0 | 阶段：- | 总结果：PENDING
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PENDING | PENDING | PENDING | PENDING |
| 2 | PENDING | PENDING | PENDING | PENDING |
| 3 | PENDING | PENDING | PENDING | PENDING |
| 4 | PENDING | PENDING | PENDING | PENDING |
| 5 | PENDING | PENDING | PENDING | PENDING |
| 6 | PENDING | PENDING | PENDING | PENDING |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | B类合格 | P2:144 / P3:160 | P2:433 / P3:401 | 285.344 | 646 | 433 | 1.623 | 0.949 | 20.54088471849866 | 1.2358159603209808 | 16.62131367292225 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:120 / P3:120 | P2:337 / P3:225 | 272.405 | 621 | 337 | 0.987 | 0.933 | 14.649350649350648 | 1.126873126873127 | 13 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:481 / P3:529 | 247.148 | 586.5 | 529 | 1.001 | 0.97 | 5.516129032258064 | 1.0066225165562914 | 5.479838709677419 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:160 / P3:160 | P2:305 / P3:305 | 370.747 | 855.5 | 305 | 0.992 | 0.958 | 23.91656662665066 | 1.6282538514976914 | 14.68847539015606 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:168 / P3:168 | P2:369 / P3:529 | 339.244 | 789.5 | 529 | 1.407 | 0.949 | 1521.0625 | 1.173923800098961 | 2384.0625 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-10-15 11:03:20 | 窗口结束：2026-10-15 11:03:40 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 732 | 144 | 433 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 720 | 120 | 337 | 120 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 720 | 160 | 481 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 732 | 160 | 305 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 708 | 168 | 369 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 120 | 144 | 152 | 433 |
| 2 | P3 | 120 | 160 | 168 | 401 |
| 3 | P2 | 104 | 120 | 120 | 337 |
| 3 | P3 | 112 | 120 | 128 | 225 |
| 4 | P2 | 136 | 160 | 160 | 481 |
| 4 | P3 | 128 | 160 | 160 | 529 |
| 5 | P2 | 152 | 160 | 160 | 305 |
| 5 | P3 | 136 | 160 | 160 | 305 |
| 6 | P2 | 168 | 168 | 168 | 369 |
| 6 | P3 | 168 | 168 | 168 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 11:04:42 | 2026-10-15 11:04:42 | 2026-10-15 11:04:42 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 100 | 0.735 | 0.963 | 20.54088471849866 | 1.2358159603209808 | 16.62131367292225 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.623 | 0.944 | 360.1339031339032 | 0.4910850085566047 | 733.343304843305 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 2.145 | 0.944 | 4.415584415584415 | 0.8415841584158416 | 5.246753246753246 | 合格 | 指标正常 |
| 热源检测 | 3 | 100 | 0.775 | 0.933 | 14.649350649350648 | 1.126873126873127 | 13 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 0.987 | 0.929 | 1257.3238213399504 | 1.10463839931459 | 1138.2220843672455 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 1.261 | 0.936 | - | 0.8607990012484394 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 96 | 0.808 | 0.951 | 5.516129032258064 | 1.0066225165562914 | 5.479838709677419 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 1.001 | 0.968 | 1154.8951707891636 | 1.013525652223799 | 1139.4829210836278 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 1.01 | 0.987 | 9.880952380952381 | 1.1029900332225913 | 8.958333333333334 | 合格 | 指标正常 |
| 热源检测 | 5 | 100 | 0.737 | 0.951 | 23.91656662665066 | 1.6282538514976914 | 14.68847539015606 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 0.992 | 0.947 | 892.0236920039486 | 0.9939119292089907 | 897.48766041461 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 1.018 | 0.975 | 8.444444444444445 | 0.9938461538461537 | 8.49673202614379 | 合格 | 指标正常 |
| 热源检测 | 6 | 100 | 0.902 | 0.975 | - | 1.173923800098961 | - | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.407 | 0.919 | 260.6902313624679 | 0.4927095783653519 | 529.095115681234 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.388 | 0.961 | 5.435582822085889 | 0.5867549668874172 | 9.263803680981594 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 271.5 | 199.5 | - | 30.166666666666668 | 1.3609022556390977 | 22.166666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 197.5 | 150 | - | 23.235294117647058 | 1.3166666666666667 | 17.647058823529413 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 12.5 | 253.5 | 170.5 | - | 20.28 | 1.4868035190615836 | 13.64 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 306 | 187.5 | - | 18.545454545454547 | 1.632 | 11.363636363636363 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 302 | 184 | - | 35.529411764705884 | 1.641304347826087 | 21.647058823529413 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 15706.5 | 25695 | - | 1745.1666666666667 | 0.611266783420899 | 2855 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 45111 | 44523.5 | - | 4296.285714285715 | 1.0131952788976608 | 4240.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45058.5 | 45118 | - | 5006.5 | 0.9986812358703844 | 5013.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 11 | 45526 | 45187.5 | - | 4138.727272727273 | 1.007491009681881 | 4107.954545454545 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13584 | 19072.5 | - | 1598.1176470588234 | 0.7122296500196618 | 2243.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |

