================================================================================================
完成时间：2026-10-15 11:12:28（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792033793531-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：154.7秒 | 设备：6（A 3 / B 2 / NG 0 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 11:10:38 | 结束：2026-10-15 11:10:52
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：0 | 阶段：- | 总结果：PENDING
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PENDING | PENDING | PENDING | PENDING |
| 2 | PENDING | PENDING | PENDING | PENDING |
| 3 | PENDING | PENDING | PENDING | PENDING |
| 4 | PENDING | PENDING | PENDING | PENDING |
| 5 | PENDING | PENDING | PENDING | PENDING |
| 6 | PENDING | PENDING | PENDING | PENDING |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | A类合格 | P2:160 / P3:152 | P2:465 / P3:385 | 244.932 | 602.5 | 465 | 1.614 | 0.956 | 13.376623376623376 | 1.4421281891723707 | 9.275613275613276 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:104 / P3:120 | P2:337 / P3:241 | 262.16 | 640.5 | 337 | 0.987 | 0.953 | 18.672438672438677 | 1.600692726373083 | 11.665223665223664 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:152 / P3:160 | P2:497 / P3:545 | 237.374 | 651 | 545 | 1.001 | 0.963 | 10.855555555555556 | 1.192190359975595 | 9.105555555555556 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:144 | P2:353 / P3:305 | 271.631 | 733.5 | 353 | 0.993 | 0.945 | 18.150969529085874 | 1.4759544993805611 | 12.297783933518005 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:160 / P3:152 | P2:369 / P3:545 | 284.946 | 720 | 545 | 1.425 | 0.958 | 8.64406779661017 | 1.3007438894792773 | 6.6454802259887 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-10-15 11:10:57 | 窗口结束：2026-10-15 11:11:17 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 512 | 160 | 465 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 512 | 104 | 337 | 120 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 508 | 152 | 497 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 508 | 168 | 353 | 144 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 512 | 160 | 369 | 152 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 120 | 160 | 168 | 465 |
| 2 | P3 | 136 | 152 | 160 | 385 |
| 3 | P2 | 104 | 104 | 120 | 337 |
| 3 | P3 | 88 | 120 | 120 | 241 |
| 4 | P2 | 136 | 152 | 160 | 497 |
| 4 | P3 | 136 | 160 | 168 | 545 |
| 5 | P2 | 144 | 168 | 176 | 353 |
| 5 | P3 | 128 | 144 | 144 | 305 |
| 6 | P2 | 160 | 160 | 160 | 369 |
| 6 | P3 | 136 | 152 | 152 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 11:12:21 | 2026-10-15 11:12:21 | 2026-10-15 11:12:21 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 120 | 0.734 | 0.963 | 13.376623376623376 | 1.4421281891723707 | 9.275613275613276 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.614 | 0.962 | 338.22416302765646 | 0.5400555953255302 | 626.2765647743814 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 2.174 | 0.944 | - | 0.8273127753303966 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 0.692 | 0.922 | 18.672438672438677 | 1.600692726373083 | 11.665223665223664 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 0.987 | 0.946 | 1308.8802308802308 | 1.12055849164758 | 1168.060606060606 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 1.031 | 0.982 | 7.2248322147651 | 1.170108695652174 | 6.174496644295301 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 0.744 | 0.975 | 10.855555555555556 | 1.192190359975595 | 9.105555555555556 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 1.001 | 0.964 | 881.1663179916319 | 1.0250907789957362 | 859.5983263598328 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 0.999 | 0.957 | 6.315217391304349 | 0.9847457627118644 | 6.41304347826087 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.703 | 0.935 | 18.150969529085874 | 1.4759544993805611 | 12.297783933518005 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 0.993 | 0.938 | 1255.1174033149173 | 1.0047756157216057 | 1249.1519337016575 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 1.018 | 0.958 | 16.282828282828284 | 1.2419106317411404 | 13.111111111111109 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 0.569 | 0.98 | 8.64406779661017 | 1.3007438894792773 | 6.6454802259887 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.425 | 0.946 | - | 0.4779572786326803 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.985 | 0.954 | 6.7491408934707895 | 0.8992673992673992 | 7.505154639175258 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 231 | 168.5 | - | 27.176470588235293 | 1.370919881305638 | 19.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 206 | 159.5 | - | 24.235294117647058 | 1.29153605015674 | 18.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 238 | 157 | - | 28 | 1.515923566878981 | 18.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 261.5 | 141 | - | 30.764705882352942 | 1.8546099290780143 | 16.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 228.5 | 158 | - | 26.88235294117647 | 1.4462025316455696 | 18.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15657 | 25406 | - | 1842 | 0.6162717468314571 | 2988.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 45145.5 | 44556 | - | 4299.571428571428 | 1.0132305413412335 | 4243.428571428572 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45185.5 | 45210 | - | 5315.941176470588 | 0.9994580844945808 | 5318.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45424.5 | 45082 | - | 5047.166666666667 | 1.0075972672019875 | 5009.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13667 | 19235.5 | - | 1607.8823529411766 | 0.7105092147331756 | 2263 | 在线、无火警、无故障、光源就绪、同步正常 |

