================================================================================================
完成时间：2026-10-15 11:36:55（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792035262014-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.7秒 | 设备：6（A 2 / B 1 / NG 2 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 11:35:06 | 结束：2026-10-15 11:35:20
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 726ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 726ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | 不合格 | P2:216 / P3:168 | P2:577 / P3:433 | 556.162 | 1220 | 577 | 1.507 | 0.942 | 18.97794117647059 | 1.4082278481012658 | 13.476470588235296 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | B类合格 | P2:160 / P3:144 | P2:449 / P3:545 | 820.224 | 2255 | 545 | 1.025 | 0.943 | 4862.5625 | 1.5241779497098644 | 5086.4375 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:385 / P3:385 | 774.474 | 2012 | 385 | 1.014 | 0.958 | 14.594117647058823 | 1.0595448721859557 | 13.773949579831934 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:160 | P2:417 / P3:417 | 568.861 | 1186 | 417 | 1.014 | 0.955 | 14.641921397379912 | 1.3661550998234415 | 10.717612809315867 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:160 / P3:176 | P2:353 / P3:465 | 458.45 | 970 | 465 | 1.344 | 0.956 | 16.108206686930092 | 1.3136030140789212 | 12.262613981762918 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-15 11:35:24 | 窗口结束：2026-10-15 11:35:44 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 728 | 216 | 577 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 736 | 160 | 449 | 144 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 756 | 152 | 385 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 876 | 168 | 417 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 720 | 160 | 353 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 208 | 216 | 216 | 577 |
| 2 | P3 | 160 | 168 | 168 | 433 |
| 3 | P2 | 144 | 160 | 160 | 449 |
| 3 | P3 | 136 | 144 | 144 | 545 |
| 4 | P2 | 152 | 152 | 152 | 385 |
| 4 | P3 | 152 | 152 | 168 | 385 |
| 5 | P2 | 136 | 168 | 176 | 417 |
| 5 | P3 | 144 | 160 | 184 | 417 |
| 6 | P2 | 152 | 160 | 160 | 353 |
| 6 | P3 | 160 | 176 | 184 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 11:36:46 | 2026-10-15 11:36:46 | 2026-10-15 11:36:46 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-15 11:36:10 | 2026-10-15 11:36:10 | 2026-10-15 11:36:10 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 1 | - |
| 3 | 测试就绪 | 2026-10-15 11:36:10 | 2026-10-15 11:36:10 | 2026-10-15 11:36:10 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 1 | - |
| 4 | 测试就绪 | 2026-10-15 11:36:10 | 2026-10-15 11:36:10 | 2026-10-15 11:36:10 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 11:36:51 | 2026-10-15 11:36:51 | 2026-10-15 11:36:51 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-10-15 11:36:10 | 2026-10-15 11:36:10 | 2026-10-15 11:36:10 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 176 | 0.838 | 0.922 | 18.97794117647059 | 1.4082278481012658 | 13.476470588235296 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.507 | 0.948 | 208.7724056603774 | 0.5261188707280833 | 396.816037735849 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 180 | 1.98 | 0.955 | 20.761421319796955 | 2.1391213389121337 | 9.705583756345177 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 3 | 172 | 0.995 | 0.951 | - | 1.5241779497098644 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 1.025 | 0.915 | - | 0.9981716111865169 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 0.979 | 0.958 | - | 1.646953405017921 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.776 | 0.965 | 14.594117647058823 | 1.0595448721859557 | 13.773949579831934 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 1.014 | 0.946 | - | 0.9106832633653329 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 0.964 | 0.961 | 4.857627118644067 | 0.7129353233830845 | 6.813559322033899 | 合格 | 指标正常 |
| 热源检测 | 5 | 176 | 0.757 | 0.959 | 14.641921397379912 | 1.3661550998234415 | 10.717612809315867 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.014 | 0.938 | 1047.1968295904887 | 0.9709853800023518 | 1078.4887714663143 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.002 | 0.967 | 8.993333333333332 | 1.1969831410825198 | 7.513333333333334 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 0.837 | 0.95 | 16.108206686930092 | 1.3136030140789212 | 12.262613981762918 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.32 | 0.96 | 124.13242961418143 | 0.5924453181377062 | 209.52554744525546 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.86 | 0.96 | 5.5 | 1.007042253521127 | 5.461538461538462 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8 | 214.5 | 174 | - | 26.8125 | 1.2327586206896552 | 21.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 271.5 | 253 | - | 28.57894736842105 | 1.0731225296442688 | 26.63157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 266.5 | 220 | - | 33.3125 | 1.2113636363636364 | 27.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 259 | 158 | - | 30.470588235294116 | 1.639240506329114 | 18.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 207.5 | 176 | - | 12.575757575757576 | 1.1789772727272727 | 10.666666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 13649.5 | 20565 | - | 1364.95 | 0.6637247751033309 | 2056.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44455 | 45564 | - | 5230 | 0.975660609252919 | 5360.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44752 | 45401 | - | 5264.941176470588 | 0.9857051606792802 | 5341.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44402 | 45050 | - | 5223.764705882353 | 0.9856159822419533 | 5300 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 13017.5 | 18270.5 | - | 788.939393939394 | 0.7124873429845926 | 1107.3030303030303 | 在线、无火警、无故障、光源就绪、同步正常 |

