================================================================================================
完成时间：2026-10-15 13:41:31（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792042738230-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.7秒 | 设备：6（A 0 / B 0 / NG 1 / 复测 5 / 待检 5）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 13:39:42 | 结束：2026-10-15 13:39:58
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / ALARM_RELAY_NOT_ACTUATED、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / FAULT_RELAY_NOT_ACTUATED、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | FAIL | FAIL | FAIL |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | 需复测 | P2:136 / P3:120 | P2:177 / P3:465 | 1083.624 | 2417.5 | 465 | 0.838 | 0.926 | 13.235294117647058 | 0.9336099585062241 | 14.176470588235293 | 0 | HEAT_SAMPLES_MISSING |
| 3 | 1 | 需复测 | P2:176 / P3:160 | P2:481 / P3:481 | 1003.863 | 2182.5 | 481 | 0.802 | 0.945 | 25.647058823529413 | 1.2077562326869806 | 21.235294117647058 | 0 | HEAT_SAMPLES_MISSING |
| 4 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 5 | 1 | 需复测 | P2:176 / P3:168 | P2:287 / P3:193 | 901.544 | 2101 | 287 | 0.912 | 0.948 | 9.441176470588236 | 0.9846625766871165 | 9.588235294117647 | 0 | HEAT_SAMPLES_MISSING |
| 6 | 1 | 需复测 | P2:152 / P3:152 | P2:241 / P3:321 | 497.91 | 1111 | 321 | 0.863 | 0.961 | 11.772727272727273 | 0.9184397163120568 | 12.818181818181818 | 0 | HEAT_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-10-15 13:40:01 | 窗口结束：2026-10-15 13:40:21 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 780 | 136 | 177 | 120 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 792 | 176 | 481 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 5 | 808 | 176 | 287 | 168 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 764 | 152 | 241 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 136 | 136 | 152 | 177 |
| 2 | P3 | 120 | 120 | 144 | 465 |
| 3 | P2 | 128 | 176 | 184 | 481 |
| 3 | P3 | 152 | 160 | 176 | 481 |
| 4 | P2 | - | - | - | - |
| 4 | P3 | - | - | - | - |
| 5 | P2 | 144 | 176 | 176 | 287 |
| 5 | P3 | 160 | 168 | 192 | 193 |
| 6 | P2 | 152 | 152 | 168 | 241 |
| 6 | P3 | 152 | 152 | 176 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 13:41:24 | 2026-10-15 13:41:24 | 2026-10-15 13:41:24 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-15 13:41:04 | 2026-10-15 13:41:04 | 2026-10-15 13:41:04 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 1 | - |
| 3 | 测试就绪 | 2026-10-15 13:41:04 | 2026-10-15 13:41:04 | 2026-10-15 13:41:04 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 2026-10-15 13:41:10 | 2026-10-15 13:41:10 | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 13:41:25 | 2026-10-15 13:41:25 | 2026-10-15 13:41:25 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-10-15 13:41:05 | 2026-10-15 13:41:05 | 2026-10-15 13:41:05 | 2026-10-15 13:41:10 | 2026-10-15 13:41:10 | 2026-10-15 13:41:10 | 2026-10-15 13:41:10 | 2026-10-15 13:41:10 | 2026-10-15 13:41:11 | 2026-10-15 13:41:11 | 1 | - |
| 6 | 测试就绪 | 2026-10-15 13:41:06 | 2026-10-15 13:41:06 | 2026-10-15 13:41:06 | 2026-10-15 13:41:11 | 2026-10-15 13:41:11 | 2026-10-15 13:41:11 | 2026-10-15 13:41:11 | 2026-10-15 13:41:11 | 2026-10-15 13:41:11 | 2026-10-15 13:41:11 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 24 | 0.783 | 0.875 | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 140 | 1.199 | 0.934 | - | 0.7874571101791842 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 28 | 0.756 | 0.913 | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 132 | 1.037 | 0.951 | - | 0.8966150081566068 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 28 | 0.832 | 0.98 | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 116 | 0.962 | 0.94 | 9.397557666214382 | 1.0647194465795542 | 8.826322930800542 | 合格 | 指标正常 |
| 热源检测 | 6 | 24 | 0.728 | 0.925 | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 100 | 1.046 | 0.97 | 10.260553129548764 | 1.3465138490926456 | 7.620087336244542 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:31001） |
| 第一次检测位/热源检测 | 2 | 8 | 143 | 112 | - | 17.875 | 1.2767857142857142 | 14 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:32001） |
| 第一次检测位/热源检测 | 3 | 8 | 160 | 121 | - | 20 | 1.322314049586777 | 15.125 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:33001） |
| 第一次检测位/热源检测 | 4 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:34001） |
| 第一次检测位/热源检测 | 5 | 16 | 151.5 | 128.5 | - | 9.46875 | 1.178988326848249 | 8.03125 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:35001） |
| 第一次检测位/热源检测 | 6 | 8 | 151.5 | 119.5 | - | 18.9375 | 1.2677824267782427 | 14.9375 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:36001） |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |

