================================================================================================
完成时间：2026-10-15 13:56:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792043659157-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.4秒 | 设备：6（A 3 / B 1 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 13:55:04 | 结束：2026-10-15 13:55:17
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 821ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 821ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 821ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 821ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 821ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | 不合格 | P2:128 / P3:128 | P2:161 / P3:449 | 371.719 | 848.5 | 449 | 1.684 | 0.944 | 9.822033898305083 | 1.2617025908991943 | 7.784745762711864 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:433 / P3:497 | 350.719 | 799.5 | 497 | 1.116 | 0.946 | 17.09284332688588 | 1.2994823833892126 | 13.153578336557059 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:225 / P3:209 | 296.493 | 663 | 225 | 1.069 | 0.953 | 25.81779661016949 | 1.2725563909774436 | 20.288135593220336 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:152 | P2:271 / P3:159 | 327.83 | 754.5 | 271 | 1.005 | 0.918 | 14.131125827814571 | 1.3494814065266887 | 10.471523178807947 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:192 / P3:192 | P2:289 / P3:353 | 288.245 | 683 | 353 | 1.268 | 0.963 | 23.13481781376518 | 1.566806503797538 | 14.765587044534412 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-15 13:55:22 | 窗口结束：2026-10-15 13:55:42 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 736 | 128 | 161 | 128 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 704 | 176 | 433 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 704 | 160 | 225 | 160 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 704 | 152 | 271 | 152 | 159 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 724 | 192 | 289 | 192 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 104 | 128 | 128 | 161 |
| 2 | P3 | 104 | 128 | 128 | 449 |
| 3 | P2 | 144 | 176 | 176 | 433 |
| 3 | P3 | 160 | 176 | 184 | 497 |
| 4 | P2 | 128 | 160 | 160 | 225 |
| 4 | P3 | 144 | 160 | 176 | 209 |
| 5 | P2 | 136 | 152 | 152 | 271 |
| 5 | P3 | 128 | 152 | 152 | 159 |
| 6 | P2 | 152 | 192 | 192 | 289 |
| 6 | P3 | 160 | 192 | 200 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 13:56:44 | 2026-10-15 13:56:44 | 2026-10-15 13:56:44 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 112 | 0.784 | 0.961 | 9.822033898305083 | 1.2617025908991943 | 7.784745762711864 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 128 | 1.41 | 0.915 | 161.03322259136212 | 0.41911440454470783 | 384.2225913621262 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 160 | 2.403 | 0.954 | 8.928813559322034 | 1.0603864734299517 | 8.420338983050847 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 0.791 | 0.934 | 17.09284332688588 | 1.2994823833892126 | 13.153578336557059 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 128 | 1.135 | 0.957 | 1331.0996677740864 | 0.8637653227093007 | 1541.0431893687708 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 1 | 0.944 | - | 0.8031523642732049 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 0.779 | 0.959 | 25.81779661016949 | 1.2725563909774436 | 20.288135593220336 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 128 | 1.064 | 0.946 | - | 1.0884526185211154 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 1 | 0.956 | - | 0.764654161781946 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 108 | 0.917 | 0.938 | 14.131125827814571 | 1.3494814065266887 | 10.471523178807947 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 128 | 1.002 | 0.874 | 1558.0415045395591 | 0.9936160427736713 | 1568.051880674449 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 1.001 | 0.936 | 4.584699453551912 | 0.6621941594317284 | 6.923497267759562 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 0.651 | 0.94 | 23.13481781376518 | 1.566806503797538 | 14.765587044534412 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 128 | 1.163 | 0.967 | - | 0.7023428536924098 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.546 | 0.979 | - | 1.0835777126099708 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 163 | 139.5 | - | 19.176470588235293 | 1.168458781362007 | 16.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 231.5 | 160 | - | 27.235294117647058 | 1.446875 | 18.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 242 | 206 | - | 30.25 | 1.174757281553398 | 25.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 183.5 | 166 | - | 11.121212121212121 | 1.105421686746988 | 10.06060606060606 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 200 | 143 | - | 23.529411764705884 | 1.3986013986013985 | 16.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12154 | 20814 | - | 1429.8823529411766 | 0.5839338906505237 | 2448.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 39085.5 | 43427 | - | 4598.294117647059 | 0.9000276325788105 | 5109.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 40854 | 43309.5 | - | 5106.75 | 0.9433034322723652 | 5413.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 20.5 | 43527 | 42950.5 | - | 2123.268292682927 | 1.0134224281440263 | 2095.1463414634145 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12170.5 | 15874 | - | 1281.1052631578948 | 0.7666939649741716 | 1670.9473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |

