================================================================================================
完成时间：2026-10-15 14:05:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792044167054-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：159.5秒 | 设备：6（A 3 / B 2 / NG 0 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 14:03:36 | 结束：2026-10-15 14:03:50
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | B类合格 | P2:160 / P3:144 | P2:849 / P3:929 | 347.562 | 787.5 | 929 | 1.47 | 0.963 | 806.6060606060606 | 1.0812269938650307 | 1232.4242424242425 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | B类合格 | P2:152 / P3:160 | P2:497 / P3:369 | 375.756 | 869 | 497 | 0.97 | 0.971 | 13.355704697986576 | 1.0002010454362684 | 13.353020134228188 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:184 / P3:192 | P2:287 / P3:369 | 422.907 | 985 | 369 | 0.798 | 0.949 | 4800.764705882353 | 1.1998153277931671 | 4964.294117647059 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:241 / P3:289 | 288.593 | 675.5 | 289 | 0.994 | 0.941 | 15.645494830132938 | 1.1518051326663765 | 13.583456425406203 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:168 | P2:335 / P3:273 | 301.879 | 682.5 | 335 | 1.374 | 0.956 | 7.55902004454343 | 0.6679349252164786 | 11.317000742390498 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-15 14:03:55 | 窗口结束：2026-10-15 14:04:15 | 有效采集时长：20.5秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 716 | 160 | 849 | 144 | 929 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 708 | 152 | 497 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 720 | 184 | 287 | 192 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 704 | 176 | 241 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 712 | 176 | 335 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 152 | 160 | 184 | 849 |
| 2 | P3 | 136 | 144 | 168 | 929 |
| 3 | P2 | 136 | 152 | 176 | 497 |
| 3 | P3 | 144 | 160 | 168 | 369 |
| 4 | P2 | 168 | 184 | 200 | 287 |
| 4 | P3 | 184 | 192 | 248 | 369 |
| 5 | P2 | 168 | 176 | 184 | 241 |
| 5 | P3 | 168 | 168 | 184 | 289 |
| 6 | P2 | 136 | 176 | 184 | 335 |
| 6 | P3 | 152 | 168 | 192 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 14:05:24 | 2026-10-15 14:05:24 | 2026-10-15 14:05:24 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 92 | 0.734 | 0.973 | - | 1.0812269938650307 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.47 | 0.958 | 140.2311643835616 | 0.4877750975311951 | 287.49143835616434 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 1.238 | 0.961 | 10.532203389830508 | 1.1084552265429897 | 9.501694915254237 | 合格 | 指标正常 |
| 热源检测 | 3 | 92 | 0.949 | 0.945 | 13.355704697986576 | 1.0002010454362684 | 13.353020134228188 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 0.97 | 0.985 | 1252.6578073089702 | 0.9926521886789472 | 1261.9302325581396 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.892 | 0.975 | 13.852233676975944 | 1.6143372046455746 | 8.580756013745704 | 合格 | 指标正常 |
| 热源检测 | 4 | 92 | 1.032 | 0.935 | - | 1.1998153277931671 | - | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.798 | 0.936 | - | 0.9657490905468025 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 0.963 | 0.97 | 11.71476510067114 | 1.1217866323907455 | 10.442953020134228 | 合格 | 指标正常 |
| 热源检测 | 5 | 92 | 1.153 | 0.974 | 15.645494830132938 | 1.1518051326663765 | 13.583456425406203 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 0.994 | 0.914 | - | 1.023413114196532 | - | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 0.895 | 0.944 | 8.404605263157894 | 0.9047450424929179 | 9.289473684210526 | 合格 | 指标正常 |
| 热源检测 | 6 | 88 | 0.97 | 0.931 | 7.55902004454343 | 0.6679349252164786 | 11.317000742390498 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.374 | 0.95 | 250.56727272727275 | 0.5432984569775051 | 461.1963636363637 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 1.25 | 0.98 | 9.670103092783506 | 1.195412064570943 | 8.089347079037802 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 159 | 133 | - | 9.636363636363637 | 1.1954887218045114 | 8.06060606060606 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 191 | 166 | - | 22.470588235294116 | 1.1506024096385543 | 19.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 212 | 174 | - | 24.941176470588236 | 1.2183908045977012 | 20.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 221.5 | 156 | - | 26.058823529411764 | 1.419871794871795 | 18.352941176470587 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 183 | 162.5 | - | 21.529411764705884 | 1.126153846153846 | 19.11764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 13309 | 20335 | - | 782.8823529411765 | 0.6544873371035161 | 1196.1764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 11 | 45453.5 | 43601 | - | 4132.136363636364 | 1.0424875576248251 | 3963.7272727272725 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44092.5 | 42196.5 | - | 5187.35294117647 | 1.0449326365930824 | 4964.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44869.5 | 44609 | - | 5278.764705882353 | 1.0058396287744626 | 5248.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13675 | 18788 | - | 1608.8235294117646 | 0.727858207366404 | 2210.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |

