================================================================================================
完成时间：2026-10-15 14:35:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792045967159-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.1秒 | 设备：6（A 3 / B 1 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 14:33:31 | 结束：2026-10-15 14:33:44
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | B类合格 | P2:152 / P3:152 | P2:497 / P3:625 | 169.844 | 459.5 | 625 | 1.324 | 0.964 | 1666.875 | 1.2391316865319282 | 2655.0625 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:257 / P3:401 | 159.98 | 414.5 | 401 | 0.994 | 0.955 | 20.696399345335514 | 1.148964201344721 | 18.013093289689035 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:657 / P3:561 | 225.819 | 607.5 | 657 | 0.999 | 0.953 | 11.875499334221036 | 1.4873462580779653 | 7.984354194407456 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:433 / P3:449 | 337.753 | 742.5 | 449 | 0.994 | 0.957 | 16.89064558629776 | 1.1414156403027158 | 14.797979797979796 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:176 / P3:160 | P2:401 / P3:353 | 106.967 | 328 | 401 | 1.063 | 0.965 | 25.7311271975181 | 1.8991216822669572 | 34.64632885211996 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-15 14:33:50 | 窗口结束：2026-10-15 14:34:10 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 680 | 152 | 497 | 152 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 660 | 176 | 257 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 668 | 168 | 657 | 160 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 696 | 168 | 433 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 680 | 176 | 401 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 144 | 152 | 160 | 497 |
| 2 | P3 | 152 | 152 | 168 | 625 |
| 3 | P2 | 152 | 176 | 176 | 257 |
| 3 | P3 | 144 | 168 | 168 | 401 |
| 4 | P2 | 160 | 168 | 168 | 657 |
| 4 | P3 | 160 | 160 | 160 | 561 |
| 5 | P2 | 160 | 168 | 192 | 433 |
| 5 | P3 | 160 | 168 | 200 | 449 |
| 6 | P2 | 160 | 176 | 192 | 401 |
| 6 | P3 | 152 | 160 | 184 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 14:35:13 | 2026-10-15 14:35:13 | 2026-10-15 14:35:13 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 128 | 0.882 | 0.961 | - | 1.2391316865319282 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 136 | 1.324 | 0.963 | - | 0.49237743933256395 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 112 | 2.054 | 0.969 | - | 0.9238750546089995 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.797 | 0.958 | 20.696399345335514 | 1.148964201344721 | 18.013093289689035 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 0.994 | 0.928 | - | 1.066712500889026 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 108 | 1.18 | 0.984 | - | 0.9874947011445527 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.732 | 0.977 | 11.875499334221036 | 1.4873462580779653 | 7.984354194407456 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 0.999 | 0.944 | 379.5965909090909 | 1.1681733139829693 | 324.9488636363636 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 112 | 0.885 | 0.939 | 10.179123711340207 | 0.9470087519482078 | 10.748711340206185 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.764 | 0.959 | 16.89064558629776 | 1.1414156403027158 | 14.797979797979796 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 128 | 0.994 | 0.946 | - | 0.8973857194548305 | - | 合格 | 指标正常 |
| 电磁干扰 | 5 | 108 | 1.001 | 0.964 | 6.494545454545455 | 0.8400752587017875 | 7.730909090909091 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.737 | 0.955 | - | 1.8991216822669572 | - | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 136 | 1.063 | 0.967 | - | 0.5721058870011853 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 108 | 1.283 | 0.972 | - | 1.1322603219034288 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8 | 182.5 | 170 | - | 22.8125 | 1.0735294117647058 | 21.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 213.5 | 169 | - | 26.6875 | 1.2633136094674555 | 21.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 256 | 187.5 | - | 15.058823529411764 | 1.3653333333333333 | 11.029411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 233.5 | 155.5 | - | 27.470588235294116 | 1.5016077170418007 | 18.294117647058822 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 234.5 | 200.5 | - | 27.58823529411765 | 1.1695760598503742 | 23.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 26848 | 30822.5 | - | 3158.5882352941176 | 0.8710519912401654 | 3626.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44883.5 | 44536 | - | 5280.411764705882 | 1.0078026764864378 | 5239.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 12 | 45389.5 | 45163 | - | 3782.4583333333335 | 1.0050151672829528 | 3763.5833333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45423.5 | 45148.5 | - | 5343.941176470588 | 1.0060910107755519 | 5311.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 31289 | 24848.5 | 25706 | - | 0.7941608872127585 | 0.966642029098265 | 0.8215666847773978 | 在线、无火警、无故障、光源就绪、同步正常 |

