================================================================================================
完成时间：2026-10-15 15:06:55（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792047864510-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：150.6秒 | 设备：6（A 0 / B 1 / NG 0 / 复测 5 / 待检 5）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 15:05:05 | 结束：2026-10-15 15:05:21
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 720ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、FAULT_RELAY_STUCK_AFTER_RESET |
| 4 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 6 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、FAULT_RELAY_STUCK_AFTER_RESET |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：0 | 阶段：- | 总结果：PENDING
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PENDING | PENDING | PENDING | PENDING |
| 2 | PENDING | PENDING | PENDING | PENDING |
| 3 | PENDING | PENDING | PENDING | PENDING |
| 4 | PENDING | PENDING | PENDING | PENDING |
| 5 | PENDING | PENDING | PENDING | PENDING |
| 6 | PENDING | PENDING | PENDING | PENDING |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | B类合格 | P2:184 / P3:152 | P2:593 / P3:561 | 232.273 | 580 | 593 | 1.952 | 0.953 | 17.039225941422597 | 0.78807450411224 | 21.621338912133893 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 需复测 | P2:160 / P3:184 | P2:417 / P3:481 | 197.329 | 481 | 481 | 0.994 | 0.932 | 5228 | 1.3590240841877113 | 5126.3125 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:184 / P3:160 | P2:401 / P3:417 | 114.429 | 319 | 417 | 0.91 | 0.936 | 26.20867486338798 | 1.1630116848279102 | 22.535177595628415 | 0 | 测试无效，需复测 |
| 5 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 6 | 1 | 需复测 | P2:160 / P3:152 | P2:241 / P3:289 | 495.692 | 1252 | 289 | 1.269 | 0.948 | 28.71095026850339 | 1.8917725608442821 | 15.176745272005602 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-10-15 15:05:24 | 窗口结束：2026-10-15 15:05:43 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 912 | 184 | 593 | 152 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 916 | 160 | 417 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 892 | 184 | 401 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 836 | 160 | 241 | 152 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 168 | 184 | 184 | 593 |
| 2 | P3 | 152 | 152 | 168 | 561 |
| 3 | P2 | 152 | 160 | 176 | 417 |
| 3 | P3 | 176 | 184 | 184 | 481 |
| 4 | P2 | 136 | 184 | 184 | 401 |
| 4 | P3 | 136 | 160 | 168 | 417 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 136 | 160 | 160 | 241 |
| 6 | P3 | 144 | 152 | 160 | 289 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 15:06:51 | 2026-10-15 15:06:51 | 2026-10-15 15:06:51 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 15:06:50 | 2026-10-15 15:06:50 | 2026-10-15 15:06:50 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 15:06:50 | 2026-10-15 15:06:50 | 2026-10-15 15:06:50 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-10-15 15:06:10 | 2026-10-15 15:06:10 | 2026-10-15 15:06:10 | 2026-10-15 15:06:15 | 2026-10-15 15:06:15 | 2026-10-15 15:06:15 | 2026-10-15 15:06:15 | 2026-10-15 15:06:15 | 2026-10-15 15:06:15 | 2026-10-15 15:06:15 | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 15:06:51 | 2026-10-15 15:06:51 | 2026-10-15 15:06:51 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-10-15 15:06:09 | 2026-10-15 15:06:09 | 2026-10-15 15:06:09 | 2026-10-15 15:06:14 | 2026-10-15 15:06:14 | 2026-10-15 15:06:14 | 2026-10-15 15:06:14 | 2026-10-15 15:06:14 | 2026-10-15 15:06:14 | 2026-10-15 15:06:14 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 188 | 0.986 | 0.965 | 17.039225941422597 | 0.78807450411224 | 21.621338912133893 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 268 | 2.017 | 0.958 | 264.64878908787233 | 0.45446650713205144 | 582.3284773127957 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 320 | 2.225 | 0.941 | 16.291718170580964 | 1.3707748309932397 | 11.885043263288008 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.674 | 0.956 | - | 1.3590240841877113 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 384 | 0.994 | 0.893 | - | 0.9541139309194738 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 324 | 0.963 | 0.956 | - | 0.9216835375599362 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 0.809 | 0.958 | 26.20867486338798 | 1.1630116848279102 | 22.535177595628415 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 388 | 0.904 | 0.905 | 1356.984730379071 | 1.0066516742856373 | 1348.0181526962092 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 332 | 0.978 | 0.956 | 9.321480406386065 | 0.8834250343878955 | 10.551523947750361 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 188 | 0.532 | 0.959 | 28.71095026850339 | 1.8917725608442821 | 15.176745272005602 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 400 | 1.303 | 0.93 | 308.1545945945946 | 0.5510366625747896 | 559.227027027027 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 328 | 1.626 | 0.962 | 13.06238418777023 | 0.9970298430059875 | 13.101297096973441 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 207 | 204 | - | 23 | 1.0147058823529411 | 22.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 191.5 | 143 | - | 23.9375 | 1.3391608391608392 | 17.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 245.5 | 208.5 | - | 14.878787878787879 | 1.1774580335731415 | 12.636363636363637 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 286.5 | 162 | - | 33.705882352941174 | 1.7685185185185186 | 19.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 7444 | 15104.5 | - | 827.1111111111111 | 0.49283326161077823 | 1678.2777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 39680.5 | 38881 | - | 4960.0625 | 1.0205627427278106 | 4860.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 43013.5 | 39450 | - | 2530.205882352941 | 1.0903295310519645 | 2320.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 17.5 | 14073.5 | 17960 | - | 804.2 | 0.7836024498886415 | 1026.2857142857142 | 在线、无火警、无故障、光源就绪、同步正常 |

