================================================================================================
完成时间：2026-10-15 15:09:59（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792048045142-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：154.7秒 | 设备：6（A 1 / B 1 / NG 0 / 复测 4 / 待检 4）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 15:08:10 | 结束：2026-10-15 15:08:26
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 693ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、FAULT_RELAY_STUCK_AFTER_RESET |
| 4 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 692ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、FAULT_RELAY_STUCK_AFTER_RESET |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | FAIL | FAIL | FAIL |
| 4 | PASS | FAIL | FAIL | FAIL |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | B类合格 | P2:176 / P3:184 | P2:561 / P3:561 | 249.053 | 648.5 | 561 | 1.556 | 0.957 | 22.60824742268041 | 1.0428668478260867 | 21.678939617083948 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 需复测 | P2:200 / P3:200 | P2:353 / P3:433 | 281.852 | 671.5 | 433 | 0.923 | 0.952 | 23.071721311475407 | 1.7783358605003792 | 12.973770491803277 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:144 / P3:160 | P2:289 / P3:353 | 358.843 | 864 | 353 | 0.999 | 0.966 | 23.31470588235294 | 1.161805657335483 | 20.06764705882353 | 0 | 测试无效，需复测 |
| 5 | 1 | A类合格 | P2:176 / P3:176 | P2:417 / P3:433 | 310.818 | 786 | 433 | 1.001 | 0.953 | 25.45895363675032 | 1.300551909956108 | 19.575499787324542 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 需复测 | P2:160 / P3:152 | P2:225 / P3:273 | 294.674 | 795 | 273 | 1.195 | 0.943 | 14.592683929305384 | 1.3723474160256657 | 10.63337443485409 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-10-15 15:08:28 | 窗口结束：2026-10-15 15:08:48 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 836 | 176 | 561 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 872 | 200 | 353 | 200 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 816 | 144 | 289 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 844 | 176 | 417 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 824 | 160 | 225 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 144 | 176 | 176 | 561 |
| 2 | P3 | 152 | 184 | 192 | 561 |
| 3 | P2 | 160 | 200 | 200 | 353 |
| 3 | P3 | 184 | 200 | 208 | 433 |
| 4 | P2 | 136 | 144 | 144 | 289 |
| 4 | P3 | 152 | 160 | 160 | 353 |
| 5 | P2 | 144 | 176 | 200 | 417 |
| 5 | P3 | 152 | 176 | 200 | 433 |
| 6 | P2 | 160 | 160 | 160 | 225 |
| 6 | P3 | 136 | 152 | 152 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 15:09:52 | 2026-10-15 15:09:52 | 2026-10-15 15:09:52 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 15:09:55 | 2026-10-15 15:09:55 | 2026-10-15 15:09:55 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 15:09:55 | 2026-10-15 15:09:55 | 2026-10-15 15:09:55 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 15:09:55 | 2026-10-15 15:09:55 | 2026-10-15 15:09:55 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 15:09:55 | 2026-10-15 15:09:55 | 2026-10-15 15:09:55 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 15:09:55 | 2026-10-15 15:09:55 | 2026-10-15 15:09:55 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 144 | 1.002 | 0.95 | 22.60824742268041 | 1.0428668478260867 | 21.678939617083948 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.556 | 0.955 | 260.15644171779144 | 0.454200272056382 | 572.7791411042945 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 2.409 | 0.965 | 9.88095238095238 | 1.5370370370370368 | 6.428571428571429 | 合格 | 指标正常 |
| 热源检测 | 3 | 140 | 0.662 | 0.963 | 23.071721311475407 | 1.7783358605003792 | 12.973770491803277 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 156 | 0.923 | 0.924 | - | 1.0531346216116835 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 0.972 | 0.971 | - | 1.0444444444444443 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 0.822 | 0.963 | 23.31470588235294 | 1.161805657335483 | 20.06764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 0.999 | 0.962 | - | 1.031421409959807 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 0.997 | 0.972 | 10.040000000000001 | 1.6141479099678457 | 6.22 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 0.852 | 0.983 | 25.45895363675032 | 1.300551909956108 | 19.575499787324542 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 1.001 | 0.893 | - | 1.0497041223127566 | - | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 1.094 | 0.989 | 6.688888888888888 | 0.8775510204081632 | 7.622222222222222 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.59 | 0.955 | 14.592683929305384 | 1.3723474160256657 | 10.63337443485409 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 160 | 1.195 | 0.936 | - | 0.6543924983877809 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.409 | 0.942 | 3.379310344827586 | 0.9245283018867924 | 3.655172413793103 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 252 | 252.5 | - | 28 | 0.998019801980198 | 28.055555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 257.5 | 178 | - | 32.1875 | 1.446629213483146 | 22.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 260.5 | 200 | - | 28.944444444444443 | 1.3025 | 22.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 205.5 | 175.5 | - | 12.454545454545455 | 1.170940170940171 | 10.636363636363637 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10 | 333 | 206.5 | - | 33.3 | 1.612590799031477 | 20.65 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14175 | 22257 | - | 1575 | 0.6368782854832188 | 2473 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 43261.5 | 40758 | - | 5407.6875 | 1.0614235242161048 | 5094.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16 | 45317 | 45238 | - | 2832.3125 | 1.0017463194659357 | 2827.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18.5 | 45366.5 | 44790 | - | 2452.2432432432433 | 1.01287117660192 | 2421.0810810810813 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 15399.5 | 19414 | - | 1621 | 0.7932162357061914 | 2043.578947368421 | 在线、无火警、无故障、光源就绪、同步正常 |

