================================================================================================
完成时间：2026-10-15 15:42:31（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792049975508-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：175.7秒 | 设备：6（A 0 / B 0 / NG 2 / 复测 4 / 待检 4）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 15:40:41 | 结束：2026-10-15 15:40:57
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 726ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 792ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、FAULT_RELAY_STUCK_AFTER_RESET |
| 4 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 724ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 792ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、FAULT_RELAY_STUCK_AFTER_RESET |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | FAIL | FAIL | FAIL |
| 4 | PASS | FAIL | FAIL | FAIL |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试无效，需复测 |
| 2 | 1 | 不合格 | P2:208 / P3:160 | P2:513 / P3:449 | 56.974 | 196.5 | 513 | 2.229876722262509 | 0.948 | 153.22222222222223 | 0.4484552845528455 | 341.6666666666667 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 需复测 | P2:144 / P3:152 | P2:241 / P3:321 | 48.083 | 148.5 | 321 | 0.9891242129364625 | 0.931 | 2183.75 | 1.0109953703703705 | 2160 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:200 / P3:184 | P2:321 / P3:337 | 53.651 | 198.5 | 337 | 0.9827371519130632 | 0.964 | 1039.2941176470588 | 1.0175660888095375 | 1021.3529411764706 | 0 | 测试无效，需复测 |
| 5 | 1 | 不合格 | P2:224 / P3:192 | P2:321 / P3:305 | 66.15 | 216.5 | 321 | 1.0731102135025967 | 0.922 | 1019.4117647058823 | 0.9318707318384686 | 1093.9411764705883 | 0 | 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |
| 6 | 1 | 需复测 | P2:152 / P3:160 | P2:159 / P3:209 | 48.988 | 148 | 209 | 1.0664505672609401 | 0.953 | 123.4 | 0.9376899696048632 | 131.6 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-10-15 15:41:00 | 窗口结束：2026-10-15 15:41:19 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 736 | 208 | 513 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 756 | 144 | 241 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 744 | 200 | 321 | 184 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 712 | 224 | 321 | 192 | 305 | 不合格 | 噪声波动值超过上限 |
| 6 | 736 | 152 | 159 | 160 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 176 | 208 | 216 | 513 |
| 2 | P3 | 144 | 160 | 160 | 449 |
| 3 | P2 | 128 | 144 | 144 | 241 |
| 3 | P3 | 128 | 152 | 152 | 321 |
| 4 | P2 | 160 | 200 | 208 | 321 |
| 4 | P3 | 176 | 184 | 200 | 337 |
| 5 | P2 | 160 | 224 | 224 | 321 |
| 5 | P3 | 144 | 192 | 192 | 305 |
| 6 | P2 | 128 | 152 | 152 | 159 |
| 6 | P3 | 144 | 160 | 160 | 209 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 15:42:25 | 2026-10-15 15:42:25 | 2026-10-15 15:42:25 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-15 15:41:45 | 2026-10-15 15:41:45 | 2026-10-15 15:41:45 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 1 | - |
| 3 | 测试就绪 | 2026-10-15 15:41:45 | 2026-10-15 15:41:45 | 2026-10-15 15:41:45 | 2026-10-15 15:41:51 | 2026-10-15 15:41:51 | 2026-10-15 15:41:51 | 2026-10-15 15:41:51 | 2026-10-15 15:41:51 | 2026-10-15 15:41:51 | 2026-10-15 15:41:51 | 1 | - |
| 4 | 测试就绪 | 2026-10-15 15:41:45 | 2026-10-15 15:41:45 | 2026-10-15 15:41:45 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 1 | - |
| 5 | 测试就绪 | 2026-10-15 15:41:45 | 2026-10-15 15:41:45 | 2026-10-15 15:41:45 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 1 | - |
| 6 | 测试就绪 | 2026-10-15 15:41:45 | 2026-10-15 15:41:45 | 2026-10-15 15:41:45 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 2026-10-15 15:41:50 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 120 | 1.0601092896174864 | 0.941 | 20.333333333333332 | 0.9432989690721649 | 21.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.5279874855471673 | 0.965 | 1633.6666666666667 | 0.6544556218285409 | 2496.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 152 | 2.229876722262509 | 0.94 | 153.22222222222223 | 0.4484552845528455 | 341.6666666666667 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 120 | 0.6857142857142857 | 0.949 | 21.875 | 1.4583333333333333 | 15 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 0.8975445289798816 | 0.876 | 5635.375 | 1.1141508501383945 | 5058 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 0.9891242129364625 | 0.977 | 2183.75 | 1.0109953703703705 | 2160 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 0.8277310924369747 | 0.975 | 14 | 1.2081218274111676 | 11.588235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 1.0002209847078583 | 0.931 | 2661.8823529411766 | 0.9997790641155937 | 2662.470588235294 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 0.9827371519130632 | 0.992 | 1039.2941176470588 | 1.0175660888095375 | 1021.3529411764706 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 0.7777777777777778 | 0.961 | 13.235294117647058 | 1.2857142857142858 | 10.294117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 172 | 1.0059922609176342 | 0.873 | 2660.294117647059 | 0.9940434323896606 | 2676.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 148 | 1.0731102135025967 | 0.941 | 1019.4117647058823 | 0.9318707318384686 | 1093.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.6984732824427481 | 0.971 | 29.11111111111111 | 1.4316939890710383 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.2590301337058472 | 0.928 | 1366.6363636363637 | 0.7942621651608813 | 1720.6363636363637 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.0664505672609401 | 0.97 | 123.4 | 0.9376899696048632 | 131.6 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 182.5 | 194 | - | 20.333333333333332 | 0.9432989690721649 | 21.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 175 | 120 | - | 21.875 | 1.4583333333333333 | 15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 237.5 | 197 | - | 14 | 1.2081218274111676 | 11.588235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 224.5 | 175 | - | 13.235294117647058 | 1.2857142857142858 | 10.294117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 262 | 182.5 | - | 29.11111111111111 | 1.4316939890710383 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14703 | 22465.5 | - | 1633.6666666666667 | 0.6544556218285409 | 2496.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 45083 | 40463.5 | - | 5635.375 | 1.1141508501383945 | 5058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 45252 | 45261.5 | - | 2661.8823529411766 | 0.9997790641155937 | 2662.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 45224.5 | 45495.5 | - | 2660.294117647059 | 0.9940434323896606 | 2676.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 10.5 | 15032.5 | 18927 | - | 1366.6363636363637 | 0.7942621651608813 | 1720.6363636363637 | 在线、无火警、无故障、光源就绪、同步正常 |

