================================================================================================
完成时间：2026-10-15 15:48:55（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792050360390-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：175.5秒 | 设备：6（A 0 / B 0 / NG 2 / 复测 4 / 待检 4）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 15:47:06 | 结束：2026-10-15 15:47:32
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | FAIL | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、FAULT_RELAY_STUCK_AFTER_RESET |
| 4 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | FAIL | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、FAULT_RELAY_STUCK_AFTER_RESET |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | FAIL | FAIL | FAIL |
| 4 | PASS | FAIL | FAIL | FAIL |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试无效，需复测 |
| 2 | 1 | 不合格 | P2:152 / P3:152 | P2:465 / P3:433 | 51.728 | 149.5 | 465 | 2.212229148115168 | 0.956 | 306.27272727272725 | 0.45203273849456593 | 677.5454545454545 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 需复测 | P2:160 / P3:168 | P2:241 / P3:305 | 52.973 | 175 | 305 | 0.9824109086742294 | 0.932 | 2181.75 | 1.0179040065317548 | 2143.375 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:152 / P3:152 | P2:241 / P3:273 | 54.77 | 169 | 273 | 0.9796217068227877 | 0.953 | 1044.9411764705883 | 1.0208022066429145 | 1023.6470588235294 | 0 | 测试无效，需复测 |
| 5 | 1 | 不合格 | P2:176 / P3:168 | P2:257 / P3:273 | 58.856 | 208 | 273 | 1.0724979845675457 | 0.935 | 914 | 0.9324026845637584 | 980.2631578947369 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 需复测 | P2:144 / P3:144 | P2:159 / P3:177 | 48.502 | 140.5 | 177 | 1.553443594174278 | 0.958 | 450.1111111111111 | 0.6437311298267917 | 699.2222222222222 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-10-15 15:47:25 | 窗口结束：2026-10-15 15:47:45 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 424 | 152 | 465 | 152 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 440 | 160 | 241 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 444 | 152 | 241 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 432 | 176 | 257 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 420 | 144 | 159 | 144 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 152 | 152 | 152 | 465 |
| 2 | P3 | 152 | 152 | 152 | 433 |
| 3 | P2 | 144 | 160 | 160 | 241 |
| 3 | P3 | 144 | 168 | 168 | 305 |
| 4 | P2 | 152 | 152 | 152 | 241 |
| 4 | P3 | 152 | 152 | 152 | 273 |
| 5 | P2 | 176 | 176 | 176 | 257 |
| 5 | P3 | 168 | 168 | 168 | 273 |
| 6 | P2 | 120 | 144 | 144 | 159 |
| 6 | P3 | 128 | 144 | 144 | 177 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 15:48:47 | 2026-10-15 15:48:47 | 2026-10-15 15:48:47 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 15:48:51 | 2026-10-15 15:48:51 | 2026-10-15 15:48:51 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-10-15 15:48:10 | 2026-10-15 15:48:10 | 2026-10-15 15:48:10 | 2026-10-15 15:48:15 | 2026-10-15 15:48:15 | 2026-10-15 15:48:15 | 2026-10-15 15:48:15 | 2026-10-15 15:48:15 | 2026-10-15 15:48:15 | 2026-10-15 15:48:15 | 1 | - |
| 4 | 测试就绪 | 2026-10-15 15:48:10 | 2026-10-15 15:48:10 | 2026-10-15 15:48:10 | 2026-10-15 15:48:16 | 2026-10-15 15:48:16 | 2026-10-15 15:48:16 | 2026-10-15 15:48:16 | 2026-10-15 15:48:16 | 2026-10-15 15:48:16 | 2026-10-15 15:48:16 | 1 | - |
| 5 | 测试就绪 | 2026-10-15 15:48:10 | 2026-10-15 15:48:10 | 2026-10-15 15:48:10 | 2026-10-15 15:48:15 | 2026-10-15 15:48:15 | 2026-10-15 15:48:15 | 2026-10-15 15:48:15 | 2026-10-15 15:48:15 | 2026-10-15 15:48:15 | 2026-10-15 15:48:15 | 1 | - |
| 6 | 测试就绪 | 2026-10-15 15:48:10 | 2026-10-15 15:48:10 | 2026-10-15 15:48:10 | 2026-10-15 15:48:16 | 2026-10-15 15:48:16 | 2026-10-15 15:48:16 | 2026-10-15 15:48:16 | 2026-10-15 15:48:16 | 2026-10-15 15:48:16 | 2026-10-15 15:48:16 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 132 | 1.2046511627906977 | 0.956 | 23.88888888888889 | 0.8301158301158301 | 28.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.5036465638148668 | 0.957 | 1296.3636363636363 | 0.6650499020613748 | 1949.2727272727273 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 2.212229148115168 | 0.958 | 306.27272727272725 | 0.45203273849456593 | 677.5454545454545 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.7120418848167539 | 0.968 | 23.875 | 1.4044117647058822 | 17 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 140 | 0.9012351164030566 | 0.873 | 5627 | 1.1095883657875276 | 5071.25 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.9824109086742294 | 0.95 | 2181.75 | 1.0179040065317548 | 2143.375 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 0.9141630901287554 | 0.979 | 14.5625 | 1.0938967136150235 | 13.3125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 140 | 1.001482268091414 | 0.918 | 5022.333333333333 | 0.9985199257753822 | 5029.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 140 | 0.9796217068227877 | 0.963 | 1044.9411764705883 | 1.0208022066429145 | 1023.6470588235294 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 0.9227053140096618 | 0.949 | 12.176470588235293 | 1.0837696335078535 | 11.235294117647058 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 0.9920645446507516 | 0.91 | 2381.0526315789475 | 1.0079989305051136 | 2362.157894736842 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 1.0724979845675457 | 0.941 | 914 | 0.9324026845637584 | 980.2631578947369 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.6398601398601399 | 0.959 | 31.77777777777778 | 1.5628415300546448 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 140 | 1.2601140908792865 | 0.95 | 1694.5555555555557 | 0.7935789364137787 | 2135.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 1.553443594174278 | 0.966 | 450.1111111111111 | 0.6437311298267917 | 699.2222222222222 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 214.5 | 259 | - | 23.88888888888889 | 0.8301158301158301 | 28.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 190.5 | 136 | - | 23.875 | 1.4044117647058822 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 233 | 212.5 | - | 14.5625 | 1.0938967136150235 | 13.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 207 | 190.5 | - | 12.176470588235293 | 1.0837696335078535 | 11.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 285.5 | 183 | - | 31.77777777777778 | 1.5628415300546448 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 10.5 | 14259.5 | 21442 | - | 1296.3636363636363 | 0.6650499020613748 | 1949.2727272727273 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 45016 | 40570 | - | 5627 | 1.1095883657875276 | 5071.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45201 | 45268 | - | 5022.333333333333 | 0.9985199257753822 | 5029.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18.5 | 45239.5 | 44881 | - | 2381.0526315789475 | 1.0079989305051136 | 2362.157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 15250.5 | 19218 | - | 1694.5555555555557 | 0.7935789364137787 | 2135.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |

