================================================================================================
完成时间：2026-10-15 15:58:58（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792050983134-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.9秒 | 设备：6（A 0 / B 0 / NG 2 / 复测 4 / 待检 4）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 15:57:08 | 结束：2026-10-15 15:57:31
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | FAIL | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、FAULT_RELAY_STUCK_AFTER_RESET |
| 4 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | FAIL | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、FAULT_RELAY_STUCK_AFTER_RESET |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | FAIL | FAIL | FAIL |
| 4 | PASS | FAIL | FAIL | FAIL |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试无效，需复测 |
| 2 | 1 | 不合格 | P2:152 / P3:152 | P2:529 / P3:497 | 49.532 | 148.5 | 529 | 2.212040332147094 | 0.958 | 374.6666666666667 | 0.45207132323367744 | 828.7777777777778 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 3 | 1 | 需复测 | P2:168 / P3:160 | P2:369 / P3:417 | 52.689 | 167 | 417 | 0.9853364002300172 | 0.943 | 2173.75 | 1.0148818208345491 | 2141.875 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:160 / P3:136 | P2:321 / P3:353 | 50.642 | 154 | 353 | 0.9842824601366743 | 0.943 | 1951.111111111111 | 1.015968525804212 | 1920.4444444444443 | 0 | 测试无效，需复测 |
| 5 | 1 | 不合格 | P2:160 / P3:176 | P2:273 / P3:321 | 52.414 | 161 | 321 | 1.064560756283145 | 0.917 | 913.0526315789474 | 0.9393545592376001 | 972 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 6 | 1 | 需复测 | P2:136 / P3:144 | P2:177 / P3:241 | 49.132 | 155 | 241 | 1.5814062135015183 | 0.95 | 428.1 | 0.6323485967503693 | 677 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-10-15 15:57:26 | 窗口结束：2026-10-15 15:57:48 | 有效采集时长：21.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 468 | 152 | 529 | 152 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 460 | 168 | 369 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 456 | 160 | 321 | 136 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 460 | 160 | 273 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 460 | 136 | 177 | 144 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 136 | 152 | 152 | 529 |
| 2 | P3 | 144 | 152 | 152 | 497 |
| 3 | P2 | 144 | 168 | 184 | 369 |
| 3 | P3 | 160 | 160 | 168 | 417 |
| 4 | P2 | 144 | 160 | 160 | 321 |
| 4 | P3 | 112 | 136 | 136 | 353 |
| 5 | P2 | 152 | 160 | 160 | 273 |
| 5 | P3 | 160 | 176 | 176 | 321 |
| 6 | P2 | 136 | 136 | 136 | 177 |
| 6 | P3 | 128 | 144 | 144 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 15:58:55 | 2026-10-15 15:58:55 | 2026-10-15 15:58:55 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-15 15:58:12 | 2026-10-15 15:58:12 | 2026-10-15 15:58:12 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:18 | 2026-10-15 15:58:18 | 1 | - |
| 3 | 测试就绪 | 2026-10-15 15:58:12 | 2026-10-15 15:58:12 | 2026-10-15 15:58:12 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 1 | - |
| 4 | 测试就绪 | 2026-10-15 15:58:12 | 2026-10-15 15:58:12 | 2026-10-15 15:58:12 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 1 | - |
| 5 | 测试就绪 | 2026-10-15 15:58:12 | 2026-10-15 15:58:12 | 2026-10-15 15:58:12 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 1 | - |
| 6 | 测试就绪 | 2026-10-15 15:58:12 | 2026-10-15 15:58:12 | 2026-10-15 15:58:12 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 2026-10-15 15:58:17 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 40 | 1.2369942196531791 | 0.968 | 19.22222222222222 | 0.8084112149532711 | 23.77777777777778 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 172 | 1.6007191549928834 | 0.947 | 1483.2222222222222 | 0.6247192062897791 | 2374.222222222222 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 2.212040332147094 | 0.966 | 374.6666666666667 | 0.45207132323367744 | 828.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 40 | 0.7967032967032966 | 1 | 22.75 | 1.2551724137931035 | 18.125 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 176 | 0.9022706672554442 | 0.924 | 5378.375 | 1.1083148730101489 | 4852.75 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 176 | 0.9853364002300172 | 0.951 | 2173.75 | 1.0148818208345491 | 2141.875 | 合格 | 指标正常 |
| 热源检测 | 4 | 36 | 0.7285067873303167 | 0.966 | 13.8125 | 1.3726708074534162 | 10.0625 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 172 | 0.998994032785386 | 0.917 | 2572.8823529411766 | 1.0010069802036847 | 2570.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 0.9842824601366743 | 0.964 | 1951.111111111111 | 1.015968525804212 | 1920.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 5 | 40 | 0.8585858585858586 | 0.941 | 11.647058823529411 | 1.1647058823529413 | 10 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 176 | 1.0650568601388273 | 0.873 | 2389.764705882353 | 0.9389170075573736 | 2545.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.064560756283145 | 0.949 | 913.0526315789474 | 0.9393545592376001 | 972 | 合格 | 指标正常 |
| 热源检测 | 6 | 40 | 0.695067264573991 | 0.966 | 24.77777777777778 | 1.4387096774193548 | 17.22222222222222 | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 172 | 1.3140692319120488 | 0.91 | 1346.2 | 0.7609949123798756 | 1769 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 176 | 1.5814062135015183 | 0.984 | 428.1 | 0.6323485967503693 | 677 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 172.5 | 214 | - | 19.22222222222222 | 0.8084112149532711 | 23.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 181.5 | 144.5 | - | 22.75 | 1.2551724137931035 | 18.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 220.5 | 161 | - | 13.8125 | 1.3726708074534162 | 10.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 198 | 170 | - | 11.647058823529411 | 1.1647058823529413 | 10 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 223 | 155 | - | 24.77777777777778 | 1.4387096774193548 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13646 | 21368 | - | 1516.2222222222222 | 0.6386184949457132 | 2374.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 45032 | 40798.5 | - | 5629 | 1.103752542954484 | 5099.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 45445.5 | 45490 | - | 2673.294117647059 | 0.9990327544515278 | 2675.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17 | 41861 | 45105 | - | 2462.4117647058824 | 0.9280789269482319 | 2653.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 14711.5 | 18607.5 | - | 1471.2 | 0.790627687016337 | 1860.8 | 在线、无火警、无故障、光源就绪、同步正常 |

