================================================================================================
完成时间：2026-10-15 16:07:35（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792051480802-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：175.1秒 | 设备：6（A 1 / B 0 / NG 1 / 复测 4 / 待检 4）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:FAULT_RELAY_STUCK_AFTER_RESET |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 16:05:46 | 结束：2026-10-15 16:06:03
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 883ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、FAULT_RELAY_STUCK_AFTER_RESET |
| 4 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、FAULT_RELAY_STUCK_AFTER_RESET |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 671ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 876ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_BASELINE_NOT_NORMAL | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后未恢复 / RELAY_BASELINE_NOT_NORMAL、FAULT_RELAY_STUCK_AFTER_RESET |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | FAIL | FAIL | FAIL |
| 4 | PASS | FAIL | FAIL | FAIL |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试无效，需复测 |
| 2 | 1 | 不合格 | P2:176 / P3:176 | P2:465 / P3:449 | 51.797 | 172 | 465 | 2.2461254612546124 | 0.934 | 301.1111111111111 | 0.44521110563495975 | 676.3333333333334 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 需复测 | P2:160 / P3:168 | P2:257 / P3:353 | 53.286 | 170.5 | 353 | 0.5525124490719783 | 0.952 | 2209 | 1.8099139696845554 | 1220.5 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:184 / P3:160 | P2:289 / P3:305 | 53.014 | 176 | 305 | 0.9877606527651859 | 0.961 | 1960.888888888889 | 1.0123910050481872 | 1936.888888888889 | 0 | 测试无效，需复测 |
| 5 | 1 | A类合格 | P2:152 / P3:192 | P2:225 / P3:305 | 52.922 | 194.5 | 305 | 1.0834768630152716 | 0.946 | 916.7368421052631 | 0.9229546417973717 | 993.2631578947369 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 需复测 | P2:152 / P3:152 | P2:159 / P3:209 | 49.618 | 158 | 209 | 0.584717607973422 | 0.947 | 33.44444444444444 | 1.7102272727272727 | 19.555555555555557 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-10-15 16:06:05 | 窗口结束：2026-10-15 16:06:25 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 708 | 176 | 465 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 712 | 160 | 257 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 724 | 184 | 289 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 700 | 152 | 225 | 192 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 704 | 152 | 159 | 152 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 168 | 176 | 176 | 465 |
| 2 | P3 | 176 | 176 | 176 | 449 |
| 3 | P2 | 160 | 160 | 160 | 257 |
| 3 | P3 | 160 | 168 | 184 | 353 |
| 4 | P2 | 160 | 184 | 184 | 289 |
| 4 | P3 | 160 | 160 | 160 | 305 |
| 5 | P2 | 136 | 152 | 152 | 225 |
| 5 | P3 | 160 | 192 | 192 | 305 |
| 6 | P2 | 120 | 152 | 152 | 159 |
| 6 | P3 | 144 | 152 | 152 | 209 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 16:07:26 | 2026-10-15 16:07:26 | 2026-10-15 16:07:26 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 16:07:31 | 2026-10-15 16:07:31 | 2026-10-15 16:07:31 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 16:07:31 | 2026-10-15 16:07:31 | 2026-10-15 16:07:31 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 16:07:31 | 2026-10-15 16:07:31 | 2026-10-15 16:07:31 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 16:07:31 | 2026-10-15 16:07:31 | 2026-10-15 16:07:31 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 16:07:31 | 2026-10-15 16:07:31 | 2026-10-15 16:07:31 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 96 | 1.1809954751131222 | 0.958 | 24.555555555555557 | 0.8467432950191571 | 29 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.52417150096686 | 0.939 | 1666.3333333333333 | 0.6560941464695074 | 2539.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 2.2461254612546124 | 0.915 | 301.1111111111111 | 0.44521110563495975 | 676.3333333333334 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 96 | 0.6870229007633588 | 0.963 | 32.75 | 1.4555555555555555 | 22.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 120 | 0.9655234425176622 | 0.937 | 4865.625 | 1.0357076337705877 | 4697.875 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 132 | 0.5525124490719783 | 0.957 | 2209 | 1.8099139696845554 | 1220.5 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 4 | 96 | 0.7773279352226721 | 0.945 | 27.444444444444443 | 1.2864583333333333 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 112 | 0.9508692952499224 | 0.958 | 2273.6470588235293 | 1.0516692514896744 | 2161.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 0.9877606527651859 | 0.979 | 1960.888888888889 | 1.0123910050481872 | 1936.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 96 | 0.8985507246376812 | 0.981 | 12.176470588235293 | 1.1129032258064515 | 10.941176470588236 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 1.0834191555097836 | 0.905 | 2456.0588235294117 | 0.9230038022813688 | 2660.9411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 1.0834768630152716 | 0.962 | 916.7368421052631 | 0.9229546417973717 | 993.2631578947369 | 合格 | 指标正常 |
| 热源检测 | 6 | 100 | 0.584717607973422 | 0.934 | 33.44444444444444 | 1.7102272727272727 | 19.555555555555557 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 120 | 1.0811466806612438 | 0.948 | 1524.4 | 0.9249438747648808 | 1648.1 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.186246418338109 | 0.955 | 193.88888888888889 | 0.8429951690821256 | 230 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 221 | 261 | - | 24.555555555555557 | 0.8467432950191571 | 29 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 262 | 180 | - | 32.75 | 1.4555555555555555 | 22.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 246.5 | 192 | - | 27.444444444444443 | 1.2864583333333333 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 207 | 185.5 | - | 12.176470588235293 | 1.1129032258064515 | 10.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 300.5 | 176 | - | 33.44444444444444 | 1.7102272727272727 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14997 | 22857.5 | - | 1666.3333333333333 | 0.6560941464695074 | 2539.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 38925 | 37583 | - | 4865.625 | 1.0357076337705877 | 4697.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 38651.5 | 36753 | - | 2273.6470588235293 | 1.0516692514896744 | 2161.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 41753 | 45236 | - | 2456.0588235294117 | 0.9230038022813688 | 2660.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 15243.5 | 16481 | - | 1524.4 | 0.9249438747648808 | 1648.1 | 在线、无火警、无故障、光源就绪、同步正常 |

