================================================================================================
完成时间：2026-10-15 17:03:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792054827876-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.4秒 | 设备：6（A 1 / B 0 / NG 5 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 17:01:13 | 结束：2026-10-15 17:01:21
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 728ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | 不合格 | P2:168 / P3:144 | P2:593 / P3:545 | 48.379 | 155 | 593 | 2.245936183022276 | 0.957 | 369.1111111111111 | 0.4452486261895188 | 829 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:144 / P3:160 | P2:385 / P3:449 | 49.598 | 155 | 449 | 0.9826522966975967 | 0.952 | 2168.875 | 1.0176539589442815 | 2131.25 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:168 / P3:160 | P2:385 / P3:417 | 51.117 | 143 | 417 | 0.9881034088309312 | 0.964 | 1942.6666666666667 | 1.012039824033341 | 1919.5555555555557 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:337 / P3:353 | 55.865 | 167 | 353 | 1.0711556276053729 | 0.961 | 1016 | 0.9335711583157668 | 1088.2941176470588 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:176 / P3:176 | P2:241 / P3:321 | 51.935 | 179.5 | 321 | 1.600982915984086 | 0.918 | 427.3 | 0.6246162841689812 | 684.1 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-15 17:01:32 | 窗口结束：2026-10-15 17:01:52 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 808 | 168 | 593 | 144 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 804 | 144 | 385 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 796 | 168 | 385 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 800 | 168 | 337 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 812 | 176 | 241 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 136 | 168 | 168 | 593 |
| 2 | P3 | 144 | 144 | 152 | 545 |
| 3 | P2 | 136 | 144 | 176 | 385 |
| 3 | P3 | 152 | 160 | 184 | 449 |
| 4 | P2 | 128 | 168 | 168 | 385 |
| 4 | P3 | 136 | 160 | 168 | 417 |
| 5 | P2 | 152 | 168 | 176 | 337 |
| 5 | P3 | 152 | 168 | 168 | 353 |
| 6 | P2 | 136 | 176 | 176 | 241 |
| 6 | P3 | 144 | 176 | 176 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 17:03:00 | 2026-10-15 17:03:00 | 2026-10-15 17:03:00 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 17:02:59 | 2026-10-15 17:02:59 | 2026-10-15 17:02:59 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 17:02:59 | 2026-10-15 17:02:59 | 2026-10-15 17:02:59 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 17:02:59 | 2026-10-15 17:02:59 | 2026-10-15 17:02:59 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 17:02:59 | 2026-10-15 17:02:59 | 2026-10-15 17:02:59 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 17:02:59 | 2026-10-15 17:02:59 | 2026-10-15 17:02:59 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 168 | 1.069182389937107 | 0.97 | 17.666666666666668 | 0.9352941176470588 | 18.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.5404638987857195 | 0.962 | 1528.111111111111 | 0.6491551024261305 | 2354 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 2.245936183022276 | 0.936 | 369.1111111111111 | 0.4452486261895188 | 829 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 168 | 0.8284313725490197 | 0.966 | 25.5 | 1.2071005917159763 | 21.125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 0.9287898147303094 | 0.903 | 5478.5 | 1.0766698602206008 | 5088.375 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 0.9826522966975967 | 0.982 | 2168.875 | 1.0176539589442815 | 2131.25 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 0.7870722433460076 | 0.968 | 29.22222222222222 | 1.2705314009661837 | 23 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 1.0005275884809848 | 0.955 | 2675.8823529411766 | 0.9994726897218438 | 2677.294117647059 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 0.9881034088309312 | 0.968 | 1942.6666666666667 | 1.012039824033341 | 1919.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 0.9230769230769231 | 0.966 | 10.705882352941176 | 1.0833333333333333 | 9.882352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 72 | 0.9953655254896098 | 0.926 | 1967.3529411764705 | 1.0046560528687294 | 1958.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 1.0711556276053729 | 0.968 | 1016 | 0.9335711583157668 | 1088.2941176470588 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 0.6062992125984252 | 0.944 | 28.22222222222222 | 1.6493506493506493 | 17.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.2691923563486252 | 0.925 | 1501.9 | 0.7879026335116986 | 1906.2 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 1.600982915984086 | 0.883 | 427.3 | 0.6246162841689812 | 684.1 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 158.5 | 170 | - | 17.666666666666668 | 0.9352941176470588 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 203.5 | 169 | - | 25.5 | 1.2071005917159763 | 21.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 263 | 207 | - | 29.22222222222222 | 1.2705314009661837 | 23 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 182 | 168 | - | 10.705882352941176 | 1.0833333333333333 | 9.882352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 254 | 153.5 | - | 28.22222222222222 | 1.6493506493506493 | 17.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13753 | 21185.5 | - | 1528.111111111111 | 0.6491551024261305 | 2354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 43828 | 40706.5 | - | 5478.5 | 1.0766698602206008 | 5088.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 45490 | 45513.5 | - | 2675.8823529411766 | 0.9994726897218438 | 2677.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 33444.5 | 33289.5 | - | 1967.3529411764705 | 1.0046560528687294 | 1958.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 15018.5 | 19061.5 | - | 1501.9 | 0.7879026335116986 | 1906.2 | 在线、无火警、无故障、光源就绪、同步正常 |

