================================================================================================
完成时间：2026-10-15 17:13:37（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792055461876-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：155.2秒 | 设备：6（A 5 / B 0 / NG 0 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败 |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

指示灯摄像头检测诊断
本批次没有归档摄像头指示灯判定信息（不等于灯检合格）

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试无效，需复测 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:529 / P3:529 | 49.427 | 164 | 529 | 2.1993087557603688 | 0.947 | 192.88888888888889 | 0.4546883184913567 | 424.22222222222223 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:369 / P3:433 | 49.03 | 160 | 433 | 0.9809573121620067 | 0.947 | 2172.75 | 1.0194123511817488 | 2131.375 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:369 / P3:385 | 53.593 | 166 | 385 | 0.9861063660175379 | 0.945 | 1951.3333333333333 | 1.0140893867652154 | 1924.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:337 / P3:353 | 56.094 | 169 | 353 | 1.065095592907064 | 0.925 | 1018.4117647058823 | 0.938882863340564 | 1084.7058823529412 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:225 / P3:305 | 52.734 | 166.5 | 305 | 1.3280467445742905 | 0.933 | 266.22222222222223 | 0.7529855436832181 | 353.55555555555554 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-15 17:12:06 | 窗口结束：2026-10-15 17:12:26 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 748 | 152 | 529 | 152 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 760 | 168 | 369 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 764 | 176 | 369 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 752 | 160 | 337 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 760 | 168 | 225 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 136 | 152 | 152 | 529 |
| 2 | P3 | 120 | 152 | 152 | 529 |
| 3 | P2 | 136 | 168 | 168 | 369 |
| 3 | P3 | 120 | 160 | 160 | 433 |
| 4 | P2 | 168 | 176 | 184 | 369 |
| 4 | P3 | 176 | 176 | 176 | 385 |
| 5 | P2 | 152 | 160 | 176 | 337 |
| 5 | P3 | 144 | 160 | 168 | 353 |
| 6 | P2 | 168 | 168 | 184 | 225 |
| 6 | P3 | 160 | 168 | 192 | 305 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 17:13:30 | 2026-10-15 17:13:30 | 2026-10-15 17:13:30 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 17:13:33 | 2026-10-15 17:13:33 | 2026-10-15 17:13:33 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 17:13:33 | 2026-10-15 17:13:33 | 2026-10-15 17:13:33 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 17:13:32 | 2026-10-15 17:13:32 | 2026-10-15 17:13:32 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 17:13:33 | 2026-10-15 17:13:33 | 2026-10-15 17:13:33 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 17:13:32 | 2026-10-15 17:13:32 | 2026-10-15 17:13:32 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 168 | 1.103448275862069 | 0.969 | 19.333333333333332 | 0.90625 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.542942901971485 | 0.94 | 1628.7777777777778 | 0.6481121230878062 | 2513.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 3 | 164 | 0.7846153846153846 | 0.954 | 24.375 | 1.2745098039215685 | 19.125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 0.9067257617728531 | 0.907 | 5640.625 | 1.1028692931860398 | 5114.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 168 | 0.757201646090535 | 0.958 | 27 | 1.3206521739130435 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 1.0007490141651796 | 0.925 | 4539.3 | 0.9992515464371409 | 4542.7 | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 1.0161290322580645 | 0.948 | 10.941176470588236 | 0.9841269841269841 | 11.117647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 1.0851374303279668 | 0.851 | 2200.157894736842 | 0.9215422600414443 | 2387.4736842105262 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 0.7656903765690377 | 0.935 | 26.555555555555557 | 1.3060109289617485 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 148 | 1.2673293225215798 | 0.893 | 1699.111111111111 | 0.7890608875128999 | 2153.3333333333335 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 173.5 | 191.5 | - | 19.333333333333332 | 0.90625 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 194.5 | 153 | - | 24.375 | 1.2745098039215685 | 19.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 242.5 | 184 | - | 27 | 1.3206521739130435 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 185.5 | 189 | - | 10.941176470588236 | 0.9841269841269841 | 11.117647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 239 | 183 | - | 26.555555555555557 | 1.3060109289617485 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14658.5 | 22617.5 | - | 1628.7777777777778 | 0.6481121230878062 | 2513.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 45125 | 40916 | - | 5640.625 | 1.1028692931860398 | 5114.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45392.5 | 45427 | - | 4539.3 | 0.9992515464371409 | 4542.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18.5 | 41802.5 | 45361.5 | - | 2200.157894736842 | 0.9215422600414443 | 2387.4736842105262 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 15292 | 19380 | - | 1699.111111111111 | 0.7890608875128999 | 2153.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |

