================================================================================================
完成时间：2026-10-15 17:22:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792056019363-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.5秒 | 设备：6（A 3 / B 2 / NG 0 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败 |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

指示灯摄像头检测诊断
本批次没有归档摄像头指示灯判定信息（不等于灯检合格）

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试无效，需复测 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:561 / P3:545 | 50.405 | 159 | 561 | 2.1407449530850156 | 0.946 | 390.77777777777777 | 0.46712710851374684 | 836.5555555555555 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:385 / P3:465 | 49.496 | 162.5 | 465 | 0.9808667588750576 | 0.941 | 2169 | 1.019506462984724 | 2127.5 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:152 | P2:337 / P3:369 | 50.34 | 164 | 369 | 0.9888838216850986 | 0.952 | 1031.8823529411766 | 1.0112411367959877 | 1020.4117647058823 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:184 / P3:208 | P2:385 / P3:401 | 54.792 | 191.5 | 401 | 1.065443213296399 | 0.933 | 1019.2941176470588 | 0.9385765355866104 | 1086 | 0 | P3 噪声波动值超过上限 |
| 6 | 1 | B类合格 | P2:200 / P3:184 | P2:257 / P3:305 | 50.632 | 184.5 | 305 | 1.557290415565698 | 0.949 | 416.3 | 0.6421409841122937 | 648.3 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-15 17:21:21 | 窗口结束：2026-10-15 17:21:41 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 752 | 168 | 561 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 720 | 176 | 385 | 168 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 740 | 168 | 337 | 152 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 744 | 184 | 385 | 208 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 752 | 200 | 257 | 184 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 160 | 168 | 168 | 561 |
| 2 | P3 | 152 | 160 | 160 | 545 |
| 3 | P2 | 136 | 176 | 176 | 385 |
| 3 | P3 | 136 | 168 | 184 | 465 |
| 4 | P2 | 168 | 168 | 176 | 337 |
| 4 | P3 | 152 | 152 | 168 | 369 |
| 5 | P2 | 168 | 184 | 216 | 385 |
| 5 | P3 | 168 | 208 | 208 | 401 |
| 6 | P2 | 176 | 200 | 200 | 257 |
| 6 | P3 | 160 | 184 | 184 | 305 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 17:22:49 | 2026-10-15 17:22:49 | 2026-10-15 17:22:49 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 17:22:49 | 2026-10-15 17:22:49 | 2026-10-15 17:22:49 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 17:22:49 | 2026-10-15 17:22:49 | 2026-10-15 17:22:49 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 17:22:48 | 2026-10-15 17:22:48 | 2026-10-15 17:22:48 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 17:22:48 | 2026-10-15 17:22:48 | 2026-10-15 17:22:48 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 17:22:48 | 2026-10-15 17:22:48 | 2026-10-15 17:22:48 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 120 | 1.175 | 0.945 | 17.77777777777778 | 0.851063829787234 | 20.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.6085171102661597 | 0.969 | 1461.111111111111 | 0.6216906202723147 | 2350.222222222222 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 0.7605633802816901 | 0.957 | 26.625 | 1.3148148148148149 | 20.25 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 0.9018026785300524 | 0.899 | 5394.75 | 1.108890030832477 | 4865 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 0.8196078431372549 | 0.958 | 28.333333333333332 | 1.2200956937799043 | 23.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.9992216829960626 | 0.935 | 4853.777777777777 | 1.00077892325315 | 4850 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 0.8169014084507042 | 0.944 | 11.833333333333334 | 1.2241379310344827 | 9.666666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 148 | 1.0009880968794522 | 0.891 | 2417.6666666666665 | 0.9990128784922293 | 2420.0555555555557 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 0.6254980079681275 | 0.942 | 27.88888888888889 | 1.5987261146496816 | 17.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.3165971394517282 | 0.927 | 1491.5555555555557 | 0.7595337784315944 | 1963.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 160 | 187.5 | - | 17.77777777777778 | 0.851063829787234 | 20.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 213 | 162 | - | 26.625 | 1.3148148148148149 | 20.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 255 | 209 | - | 28.333333333333332 | 1.2200956937799043 | 23.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17.5 | 213 | 174 | - | 11.833333333333334 | 1.2241379310344827 | 9.666666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 251 | 156.5 | - | 27.88888888888889 | 1.5987261146496816 | 17.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14559 | 22435 | - | 1617.6666666666667 | 0.6489413862268777 | 2492.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 45136.5 | 40898.5 | - | 5642.125 | 1.1036211154306952 | 5112.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45353 | 45401.5 | - | 5039.222222222223 | 0.9989207523897625 | 5044.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17.5 | 45074 | 45412.5 | - | 2504.1111111111113 | 0.9925351771519169 | 2522.9444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 15329 | 19411 | - | 1703.2222222222222 | 0.7897068672402247 | 2156.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

