================================================================================================
完成时间：2026-10-15 08:53:24（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792025451329-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 08:51:34 | 结束：2026-10-15 08:51:51
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / ALARM_RELAY_NOT_ACTUATED、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / FAULT_RELAY_NOT_ACTUATED、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：0 | 阶段：- | 总结果：PENDING
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PENDING | PENDING | PENDING | PENDING |
| 2 | PENDING | PENDING | PENDING | PENDING |
| 3 | PENDING | PENDING | PENDING | PENDING |
| 4 | PENDING | PENDING | PENDING | PENDING |
| 5 | PENDING | PENDING | PENDING | PENDING |
| 6 | PENDING | PENDING | PENDING | PENDING |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0.949 | 0.964 | 4674.294117647059 | 0.9914533113739582 | 4714.588235294118 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | A类合格 | P2:152 / P3:144 | P2:193 / P3:177 | 693.049 | 1849 | 193 | 1.562 | 0.944 | 18.27468487394958 | 1.2111876914508493 | 15.088235294117649 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:168 / P3:168 | P2:385 / P3:241 | 866.197 | 1883 | 385 | 0.998 | 0.973 | 13.263157894736842 | 1.3118706760737038 | 10.1101108033241 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:136 / P3:152 | P2:417 / P3:417 | 820.741 | 1884.5 | 417 | 0.997 | 0.95 | 4793.941176470588 | 0.9403596967578904 | 4718.117647058823 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:401 / P3:449 | 752.319 | 1666.5 | 449 | 1.001 | 0.96 | 4759.411764705882 | 1.1198284325183487 | 4747.176470588235 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:257 / P3:449 | 680.718 | 1480.5 | 449 | 1.281 | 0.96 | 17.757746478873237 | 1.3037588542474534 | 13.620422535211269 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-15 08:51:53 | 窗口结束：2026-10-15 08:52:13 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 768 | 152 | 193 | 144 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 752 | 168 | 385 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 748 | 136 | 417 | 152 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 784 | 176 | 401 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 788 | 168 | 257 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 128 | 152 | 152 | 193 |
| 2 | P3 | 120 | 144 | 144 | 177 |
| 3 | P2 | 120 | 168 | 168 | 385 |
| 3 | P3 | 128 | 168 | 168 | 241 |
| 4 | P2 | 120 | 136 | 136 | 417 |
| 4 | P3 | 136 | 152 | 152 | 417 |
| 5 | P2 | 168 | 176 | 176 | 401 |
| 5 | P3 | 168 | 168 | 176 | 449 |
| 6 | P2 | 168 | 168 | 192 | 257 |
| 6 | P3 | 152 | 176 | 184 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 08:53:19 | 2026-10-15 08:53:19 | 2026-10-15 08:53:19 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 1 | - |
| 3 | 测试就绪 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 1 | - |
| 4 | 测试就绪 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 1 | - |
| 5 | 测试就绪 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 1 | - |
| 6 | 测试就绪 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 156 | 0.949 | 0.953 | 1133.7843750000002 | 1.049108833934114 | 1080.7118750000002 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 1.001 | 0.974 | 8.58157894736842 | 1.1054237288135593 | 7.763157894736842 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 0.842 | 0.939 | 18.27468487394958 | 1.2111876914508493 | 15.088235294117649 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.574 | 0.909 | 242.86360266864347 | 0.5157955225290468 | 470.8524833209786 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 1.86 | 0.979 | - | 0.8640268175151895 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 0.826 | 0.976 | 13.263157894736842 | 1.3118706760737038 | 10.1101108033241 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 0.998 | 0.975 | 1442.4744360902255 | 0.9947093760288692 | 1450.1466165413533 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 0.987 | 0.971 | 8.371546961325967 | 1.5359858084135836 | 5.4502762430939224 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 0.711 | 0.962 | - | 0.9403596967578904 | - | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 0.997 | 0.925 | - | 0.9507524011685335 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 1.018 | 0.959 | - | 1.0030252100840336 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 0.832 | 0.956 | - | 1.1198284325183487 | - | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 1.003 | 0.952 | 415.1257062146893 | 0.9036236072509038 | 459.40112994350284 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.021 | 0.969 | 10.057720057720058 | 0.9928774928774928 | 10.129870129870131 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 0.854 | 0.95 | 17.757746478873237 | 1.3037588542474534 | 13.620422535211269 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.22 | 0.968 | 175.79985063480206 | 0.6343024979116703 | 277.1545929798357 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 1.63 | 0.961 | 11.08198924731183 | 1.0234607745779543 | 10.827956989247314 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 151.5 | 127.5 | - | 17.823529411764707 | 1.188235294117647 | 15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 181.5 | 141 | - | 21.352941176470587 | 1.2872340425531914 | 16.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 212.5 | 151 | - | 25 | 1.4072847682119205 | 17.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 193.5 | 161 | - | 24.1875 | 1.2018633540372672 | 20.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 152 | 126 | - | 17.88235294117647 | 1.2063492063492063 | 14.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45180 | 42856.5 | - | 4755.789473684211 | 1.0542158132371986 | 4511.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13241.5 | 19294.5 | - | 1557.8235294117646 | 0.6862836559641349 | 2269.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45423 | 45348 | - | 5343.882352941177 | 1.0016538766869543 | 5335.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45121.5 | 44991 | - | 5308.411764705882 | 1.0029005801160231 | 5293.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45520.5 | 45583.5 | - | 5355.35294117647 | 0.9986179209582414 | 5362.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11550.5 | 14722 | - | 1358.8823529411766 | 0.7845741067789702 | 1732 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 09:03:22（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792026170551-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：32.3秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 0）

产品预检
未记录产品预检结果

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
本批次未记录继电器功能检测数据（可能未启用或未归档，不能据此推定检测合格）

指示灯摄像头检测诊断
本批次没有归档摄像头指示灯判定信息（不等于灯检合格）

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0.949 | 0.955 | 3758.6315789473683 | 1.0537234591946645 | 3567 | 0 | 测试无效，需复测 |
| 2 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 1.249 | 0.958 | 1568.6842105263158 | 0.8864995092352994 | 1769.5263157894738 | 0 | 测试无效，需复测 |
| 3 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0.998 | 0.957 | 3916.5882352941176 | 1.0021071009301346 | 3908.3529411764707 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0.993 | 0.966 | 4230.705882352941 | 1.007310924369748 | 4200 | 0 | 测试无效，需复测 |
| 5 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 1.003 | 0.967 | 4236.64705882353 | 0.996830537562974 | 4250.117647058823 | 0 | 测试无效，需复测 |
| 6 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 1.161 | 0.967 | 1662.8823529411766 | 0.9402940393826503 | 1768.4705882352941 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：- | 窗口结束：- | 有效采集时长：- | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | - | - | - | - |
| 4 | P3 | - | - | - | - |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 136 | 0.949 | 0.897 | 1354.633452885556 | 0.961690083205136 | 1408.5966742745356 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 556 | 1.052 | 0.969 | 12.811972600019853 | 1.0589736436144024 | 12.09848108805718 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 128 | 1.619 | 0.949 | 302.39280428680786 | 0.540647612478153 | 559.3158969124778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 552 | 1.119 | 0.961 | 14.226252480158731 | 1.0842839995085207 | 13.120411706349206 | 合格 | 指标正常 |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 132 | 0.999 | 0.987 | 1336.0827293379489 | 1.00053841500425 | 1335.3637494591085 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 572 | 0.987 | 0.95 | 9.980854591154607 | 0.9419008397932814 | 10.596502486763999 | 合格 | 指标正常 |
| 热源检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 120 | 0.993 | 0.949 | 1469.3791253018512 | 0.9463226845932621 | 1552.725248188892 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 588 | 1.018 | 0.97 | 11.844697471203494 | 1.1300399151172191 | 10.481662915397855 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 124 | 1.003 | 0.98 | 1331.5630709296079 | 1.037243706223328 | 1283.7514105319722 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 588 | 1.017 | 0.965 | 20.448606271777003 | 1.1616730680654581 | 17.60272045028142 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 128 | 1.347 | 0.983 | 305.0223376195187 | 0.6291260211346944 | 484.8350368172327 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 588 | 1.122 | 0.964 | 14.49294102124291 | 1.1488607303667522 | 12.615054756564192 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | - | - | - | - | - | - | - | - | 未检测 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 35707 | 33886.5 | - | 4200.823529411765 | 1.0537234591946645 | 3986.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14902.5 | 16810.5 | - | 1655.8333333333333 | 0.8864995092352994 | 1867.8333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 33291 | 33221 | - | 4161.375 | 1.0021071009301346 | 4152.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 35961 | 35700 | - | 4495.125 | 1.007310924369748 | 4462.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 36011.5 | 36126 | - | 4501.4375 | 0.996830537562974 | 4515.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 14134.5 | 15032 | - | 1662.8823529411766 | 0.9402940393826503 | 1768.4705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 09:07:39（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792026305124-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.1秒 | 设备：6（A 4 / B 0 / NG 1 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 09:05:49 | 结束：2026-10-15 09:06:06
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / ALARM_RELAY_NOT_ACTUATED、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / FAULT_RELAY_NOT_ACTUATED、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：0 | 阶段：- | 总结果：PENDING
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PENDING | PENDING | PENDING | PENDING |
| 2 | PENDING | PENDING | PENDING | PENDING |
| 3 | PENDING | PENDING | PENDING | PENDING |
| 4 | PENDING | PENDING | PENDING | PENDING |
| 5 | PENDING | PENDING | PENDING | PENDING |
| 6 | PENDING | PENDING | PENDING | PENDING |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0.975 | 0.911 | 4736.35294117647 | 1.0446978838244263 | 4533.705882352941 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | 需复测 | P2:160 / P3:160 | P2:353 / P3:305 | 556.304 | 1252.5 | 353 | 0.947 | 0.964 | 18.295059625212946 | 1.0444355834784045 | 17.516695059625214 | 0 | FLASH_SAMPLES_MISSING |
| 3 | 1 | A类合格 | P2:128 / P3:144 | P2:305 / P3:177 | 592.567 | 1398 | 305 | 1.006 | 0.953 | 19.46070878274268 | 1.442439470077661 | 13.491525423728813 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:152 | P2:417 / P3:401 | 636.565 | 1531.5 | 417 | 0.969 | 0.96 | 14.00383050035911 | 1.2517976373908577 | 11.186976298779028 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:369 / P3:433 | 532.378 | 1181.5 | 433 | 1.002 | 0.966 | 4999.117647058823 | 1.2181912395103602 | 5008.941176470588 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:184 | P2:209 / P3:385 | 498.196 | 1116.5 | 385 | 1.571 | 0.948 | 13.584522915101429 | 1.2682487725040918 | 10.711244678186826 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-15 09:06:08 | 窗口结束：2026-10-15 09:06:28 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 752 | 160 | 353 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 736 | 128 | 305 | 144 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 752 | 144 | 417 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 756 | 176 | 369 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 784 | 184 | 209 | 184 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 136 | 160 | 176 | 353 |
| 2 | P3 | 128 | 160 | 160 | 305 |
| 3 | P2 | 112 | 128 | 144 | 305 |
| 3 | P3 | 104 | 144 | 152 | 177 |
| 4 | P2 | 136 | 144 | 160 | 417 |
| 4 | P3 | 144 | 152 | 160 | 401 |
| 5 | P2 | 168 | 176 | 176 | 369 |
| 5 | P3 | 168 | 184 | 184 | 433 |
| 6 | P2 | 184 | 184 | 184 | 209 |
| 6 | P3 | 176 | 184 | 184 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-15 09:06:53 | 2026-10-15 09:06:53 | 2026-10-15 09:06:53 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 1 | - |
| 2 | 测试就绪 | 2026-10-15 09:07:13 | 2026-10-15 09:07:13 | 2026-10-15 09:07:13 | 2026-10-15 09:07:18 | 2026-10-15 09:07:18 | 2026-10-15 09:07:18 | 2026-10-15 09:07:18 | 2026-10-15 09:07:18 | 2026-10-15 09:07:18 | 2026-10-15 09:07:18 | 1 | - |
| 3 | 测试就绪 | 2026-10-15 09:06:53 | 2026-10-15 09:06:53 | 2026-10-15 09:06:53 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 09:07:34 | 2026-10-15 09:07:34 | 2026-10-15 09:07:34 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 09:07:34 | 2026-10-15 09:07:34 | 2026-10-15 09:07:34 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 09:07:34 | 2026-10-15 09:07:34 | 2026-10-15 09:07:34 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 168 | 0.975 | 0.865 | - | 0.9586087397770303 | - | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 0.523 | 0.952 | 11.270310192023633 | 1.018012008005337 | 11.07090103397341 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 0.947 | 0.96 | 18.295059625212946 | 1.0444355834784045 | 17.516695059625214 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 104 | 0.925 | 0.967 | 7.886619718309858 | 0.7951576256745243 | 9.91830985915493 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.698 | 0.952 | 19.46070878274268 | 1.442439470077661 | 13.491525423728813 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.006 | 0.936 | 1460.624060150376 | 0.9885222060405477 | 1477.5834586466167 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 0.998 | 0.97 | - | 0.9179821551132464 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.713 | 0.925 | 14.00383050035911 | 1.2517976373908577 | 11.186976298779028 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 104 | 0.969 | 0.972 | 1386.1644832605532 | 0.9606265137537865 | 1442.9796215429403 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.766 | 0.976 | - | 1.0387367130008176 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.747 | 0.969 | - | 1.2181912395103602 | - | 合格 | 指标正常 |
| 爆闪检测 | 5 | 108 | 1.002 | 0.96 | 1696.4761904761906 | 0.9714006201916761 | 1746.4227994227997 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 1.014 | 0.967 | - | 1.1160056160056162 | - | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 0.76 | 0.939 | 13.584522915101429 | 1.2682487725040918 | 10.711244678186826 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 104 | 1.571 | 0.989 | - | 0.6144000302204202 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.395 | 0.928 | - | 1.252678008821676 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 215 | 183 | - | 25.294117647058822 | 1.174863387978142 | 21.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 186 | 142.5 | - | 20.666666666666668 | 1.305263157894737 | 15.833333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 248.5 | 144 | - | 26.157894736842106 | 1.7256944444444444 | 15.157894736842104 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 243.5 | 174 | - | 30.4375 | 1.3994252873563218 | 21.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 219 | 142.5 | - | 24.333333333333332 | 1.5368421052631578 | 15.833333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45269 | 44144.5 | - | 5325.764705882353 | 1.0254731620020614 | 5193.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45022.5 | 45284 | - | 5296.764705882353 | 0.9942253334511085 | 5327.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42409 | 41116.5 | - | 4989.294117647059 | 1.031435068646407 | 4837.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 42492.5 | 42576 | - | 5311.5625 | 0.9980388012025554 | 5322 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 6643.5 | 10401 | - | 781.5882352941177 | 0.6387366599365446 | 1223.6470588235295 | 在线、无火警、无故障、光源就绪、同步正常 |

