================================================================================================
完成时间：2026-10-15 08:53:24（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792025451329-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 08:51:34 | 结束：2026-10-15 08:51:51
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / ALARM_RELAY_NOT_ACTUATED、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / FAULT_RELAY_NOT_ACTUATED、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 704ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：0 | 阶段：- | 总结果：PENDING
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PENDING | PENDING | PENDING | PENDING |
| 2 | PENDING | PENDING | PENDING | PENDING |
| 3 | PENDING | PENDING | PENDING | PENDING |
| 4 | PENDING | PENDING | PENDING | PENDING |
| 5 | PENDING | PENDING | PENDING | PENDING |
| 6 | PENDING | PENDING | PENDING | PENDING |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0.949 | 0.964 | 4674.294117647059 | 0.9914533113739582 | 4714.588235294118 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | A类合格 | P2:152 / P3:144 | P2:193 / P3:177 | 693.049 | 1849 | 193 | 1.562 | 0.944 | 18.27468487394958 | 1.2111876914508493 | 15.088235294117649 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:168 / P3:168 | P2:385 / P3:241 | 866.197 | 1883 | 385 | 0.998 | 0.973 | 13.263157894736842 | 1.3118706760737038 | 10.1101108033241 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:136 / P3:152 | P2:417 / P3:417 | 820.741 | 1884.5 | 417 | 0.997 | 0.95 | 4793.941176470588 | 0.9403596967578904 | 4718.117647058823 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:401 / P3:449 | 752.319 | 1666.5 | 449 | 1.001 | 0.96 | 4759.411764705882 | 1.1198284325183487 | 4747.176470588235 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:257 / P3:449 | 680.718 | 1480.5 | 449 | 1.281 | 0.96 | 17.757746478873237 | 1.3037588542474534 | 13.620422535211269 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-15 08:51:53 | 窗口结束：2026-10-15 08:52:13 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 768 | 152 | 193 | 144 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 752 | 168 | 385 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 748 | 136 | 417 | 152 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 784 | 176 | 401 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 788 | 168 | 257 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 128 | 152 | 152 | 193 |
| 2 | P3 | 120 | 144 | 144 | 177 |
| 3 | P2 | 120 | 168 | 168 | 385 |
| 3 | P3 | 128 | 168 | 168 | 241 |
| 4 | P2 | 120 | 136 | 136 | 417 |
| 4 | P3 | 136 | 152 | 152 | 417 |
| 5 | P2 | 168 | 176 | 176 | 401 |
| 5 | P3 | 168 | 168 | 176 | 449 |
| 6 | P2 | 168 | 168 | 192 | 257 |
| 6 | P3 | 152 | 176 | 184 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 08:53:19 | 2026-10-15 08:53:19 | 2026-10-15 08:53:19 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 1 | - |
| 3 | 测试就绪 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 1 | - |
| 4 | 测试就绪 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 1 | - |
| 5 | 测试就绪 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 1 | - |
| 6 | 测试就绪 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:39 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 2026-10-15 08:52:44 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 156 | 0.949 | 0.953 | 1133.7843750000002 | 1.049108833934114 | 1080.7118750000002 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 176 | 1.001 | 0.974 | 8.58157894736842 | 1.1054237288135593 | 7.763157894736842 | 合格 | 指标正常 |
| 热源检测 | 2 | 164 | 0.842 | 0.939 | 18.27468487394958 | 1.2111876914508493 | 15.088235294117649 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.574 | 0.909 | 242.86360266864347 | 0.5157955225290468 | 470.8524833209786 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 176 | 1.86 | 0.979 | - | 0.8640268175151895 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 168 | 0.826 | 0.976 | 13.263157894736842 | 1.3118706760737038 | 10.1101108033241 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 0.998 | 0.975 | 1442.4744360902255 | 0.9947093760288692 | 1450.1466165413533 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 180 | 0.987 | 0.971 | 8.371546961325967 | 1.5359858084135836 | 5.4502762430939224 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 0.711 | 0.962 | - | 0.9403596967578904 | - | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 0.997 | 0.925 | - | 0.9507524011685335 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 176 | 1.018 | 0.959 | - | 1.0030252100840336 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 160 | 0.832 | 0.956 | - | 1.1198284325183487 | - | 合格 | 指标正常 |
| 爆闪检测 | 5 | 152 | 1.003 | 0.952 | 415.1257062146893 | 0.9036236072509038 | 459.40112994350284 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.021 | 0.969 | 10.057720057720058 | 0.9928774928774928 | 10.129870129870131 | 合格 | 指标正常 |
| 热源检测 | 6 | 172 | 0.854 | 0.95 | 17.757746478873237 | 1.3037588542474534 | 13.620422535211269 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.22 | 0.968 | 175.79985063480206 | 0.6343024979116703 | 277.1545929798357 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 184 | 1.63 | 0.961 | 11.08198924731183 | 1.0234607745779543 | 10.827956989247314 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 151.5 | 127.5 | - | 17.823529411764707 | 1.188235294117647 | 15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 181.5 | 141 | - | 21.352941176470587 | 1.2872340425531914 | 16.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 212.5 | 151 | - | 25 | 1.4072847682119205 | 17.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 193.5 | 161 | - | 24.1875 | 1.2018633540372672 | 20.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 152 | 126 | - | 17.88235294117647 | 1.2063492063492063 | 14.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45180 | 42856.5 | - | 4755.789473684211 | 1.0542158132371986 | 4511.210526315789 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13241.5 | 19294.5 | - | 1557.8235294117646 | 0.6862836559641349 | 2269.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45423 | 45348 | - | 5343.882352941177 | 1.0016538766869543 | 5335.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45121.5 | 44991 | - | 5308.411764705882 | 1.0029005801160231 | 5293.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45520.5 | 45583.5 | - | 5355.35294117647 | 0.9986179209582414 | 5362.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11550.5 | 14722 | - | 1358.8823529411766 | 0.7845741067789702 | 1732 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 09:03:22（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792026170551-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：32.3秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 0）

产品预检
未记录产品预检结果

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
本批次未记录继电器功能检测数据（可能未启用或未归档，不能据此推定检测合格）

指示灯摄像头检测诊断
本批次没有归档摄像头指示灯判定信息（不等于灯检合格）

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0.949 | 0.955 | 3758.6315789473683 | 1.0537234591946645 | 3567 | 0 | 测试无效，需复测 |
| 2 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 1.249 | 0.958 | 1568.6842105263158 | 0.8864995092352994 | 1769.5263157894738 | 0 | 测试无效，需复测 |
| 3 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0.998 | 0.957 | 3916.5882352941176 | 1.0021071009301346 | 3908.3529411764707 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0.993 | 0.966 | 4230.705882352941 | 1.007310924369748 | 4200 | 0 | 测试无效，需复测 |
| 5 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 1.003 | 0.967 | 4236.64705882353 | 0.996830537562974 | 4250.117647058823 | 0 | 测试无效，需复测 |
| 6 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 1.161 | 0.967 | 1662.8823529411766 | 0.9402940393826503 | 1768.4705882352941 | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：- | 窗口结束：- | 有效采集时长：- | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | - | - | - | - |
| 4 | P3 | - | - | - | - |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | 2026-10-15 09:03:20 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 136 | 0.949 | 0.897 | 1354.633452885556 | 0.961690083205136 | 1408.5966742745356 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 556 | 1.052 | 0.969 | 12.811972600019853 | 1.0589736436144024 | 12.09848108805718 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 128 | 1.619 | 0.949 | 302.39280428680786 | 0.540647612478153 | 559.3158969124778 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 552 | 1.119 | 0.961 | 14.226252480158731 | 1.0842839995085207 | 13.120411706349206 | 合格 | 指标正常 |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 132 | 0.999 | 0.987 | 1336.0827293379489 | 1.00053841500425 | 1335.3637494591085 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 572 | 0.987 | 0.95 | 9.980854591154607 | 0.9419008397932814 | 10.596502486763999 | 合格 | 指标正常 |
| 热源检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 120 | 0.993 | 0.949 | 1469.3791253018512 | 0.9463226845932621 | 1552.725248188892 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 588 | 1.018 | 0.97 | 11.844697471203494 | 1.1300399151172191 | 10.481662915397855 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 124 | 1.003 | 0.98 | 1331.5630709296079 | 1.037243706223328 | 1283.7514105319722 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 588 | 1.017 | 0.965 | 20.448606271777003 | 1.1616730680654581 | 17.60272045028142 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 128 | 1.347 | 0.983 | 305.0223376195187 | 0.6291260211346944 | 484.8350368172327 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 588 | 1.122 | 0.964 | 14.49294102124291 | 1.1488607303667522 | 12.615054756564192 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | - | - | - | - | - | - | - | - | 未检测 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 35707 | 33886.5 | - | 4200.823529411765 | 1.0537234591946645 | 3986.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14902.5 | 16810.5 | - | 1655.8333333333333 | 0.8864995092352994 | 1867.8333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 33291 | 33221 | - | 4161.375 | 1.0021071009301346 | 4152.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 35961 | 35700 | - | 4495.125 | 1.007310924369748 | 4462.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 36011.5 | 36126 | - | 4501.4375 | 0.996830537562974 | 4515.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 14134.5 | 15032 | - | 1662.8823529411766 | 0.9402940393826503 | 1768.4705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 09:07:39（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792026305124-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.1秒 | 设备：6（A 4 / B 0 / NG 1 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 09:05:49 | 结束：2026-10-15 09:06:06
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / ALARM_RELAY_NOT_ACTUATED、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / FAULT_RELAY_NOT_ACTUATED、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：0 | 阶段：- | 总结果：PENDING
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PENDING | PENDING | PENDING | PENDING |
| 2 | PENDING | PENDING | PENDING | PENDING |
| 3 | PENDING | PENDING | PENDING | PENDING |
| 4 | PENDING | PENDING | PENDING | PENDING |
| 5 | PENDING | PENDING | PENDING | PENDING |
| 6 | PENDING | PENDING | PENDING | PENDING |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0.975 | 0.911 | 4736.35294117647 | 1.0446978838244263 | 4533.705882352941 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | 需复测 | P2:160 / P3:160 | P2:353 / P3:305 | 556.304 | 1252.5 | 353 | 0.947 | 0.964 | 18.295059625212946 | 1.0444355834784045 | 17.516695059625214 | 0 | FLASH_SAMPLES_MISSING |
| 3 | 1 | A类合格 | P2:128 / P3:144 | P2:305 / P3:177 | 592.567 | 1398 | 305 | 1.006 | 0.953 | 19.46070878274268 | 1.442439470077661 | 13.491525423728813 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:152 | P2:417 / P3:401 | 636.565 | 1531.5 | 417 | 0.969 | 0.96 | 14.00383050035911 | 1.2517976373908577 | 11.186976298779028 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:369 / P3:433 | 532.378 | 1181.5 | 433 | 1.002 | 0.966 | 4999.117647058823 | 1.2181912395103602 | 5008.941176470588 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:184 | P2:209 / P3:385 | 498.196 | 1116.5 | 385 | 1.571 | 0.948 | 13.584522915101429 | 1.2682487725040918 | 10.711244678186826 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-15 09:06:08 | 窗口结束：2026-10-15 09:06:28 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 752 | 160 | 353 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 736 | 128 | 305 | 144 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 752 | 144 | 417 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 756 | 176 | 369 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 784 | 184 | 209 | 184 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 136 | 160 | 176 | 353 |
| 2 | P3 | 128 | 160 | 160 | 305 |
| 3 | P2 | 112 | 128 | 144 | 305 |
| 3 | P3 | 104 | 144 | 152 | 177 |
| 4 | P2 | 136 | 144 | 160 | 417 |
| 4 | P3 | 144 | 152 | 160 | 401 |
| 5 | P2 | 168 | 176 | 176 | 369 |
| 5 | P3 | 168 | 184 | 184 | 433 |
| 6 | P2 | 184 | 184 | 184 | 209 |
| 6 | P3 | 176 | 184 | 184 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-15 09:06:53 | 2026-10-15 09:06:53 | 2026-10-15 09:06:53 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 1 | - |
| 2 | 测试就绪 | 2026-10-15 09:07:13 | 2026-10-15 09:07:13 | 2026-10-15 09:07:13 | 2026-10-15 09:07:18 | 2026-10-15 09:07:18 | 2026-10-15 09:07:18 | 2026-10-15 09:07:18 | 2026-10-15 09:07:18 | 2026-10-15 09:07:18 | 2026-10-15 09:07:18 | 1 | - |
| 3 | 测试就绪 | 2026-10-15 09:06:53 | 2026-10-15 09:06:53 | 2026-10-15 09:06:53 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 2026-10-15 09:06:58 | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 09:07:34 | 2026-10-15 09:07:34 | 2026-10-15 09:07:34 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 09:07:34 | 2026-10-15 09:07:34 | 2026-10-15 09:07:34 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 09:07:34 | 2026-10-15 09:07:34 | 2026-10-15 09:07:34 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 168 | 0.975 | 0.865 | - | 0.9586087397770303 | - | 合格 | 指标正常 |
| 电磁干扰 | 1 | 172 | 0.523 | 0.952 | 11.270310192023633 | 1.018012008005337 | 11.07090103397341 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 0.947 | 0.96 | 18.295059625212946 | 1.0444355834784045 | 17.516695059625214 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 104 | 0.925 | 0.967 | 7.886619718309858 | 0.7951576256745243 | 9.91830985915493 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.698 | 0.952 | 19.46070878274268 | 1.442439470077661 | 13.491525423728813 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.006 | 0.936 | 1460.624060150376 | 0.9885222060405477 | 1477.5834586466167 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 0.998 | 0.97 | - | 0.9179821551132464 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.713 | 0.925 | 14.00383050035911 | 1.2517976373908577 | 11.186976298779028 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 104 | 0.969 | 0.972 | 1386.1644832605532 | 0.9606265137537865 | 1442.9796215429403 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 164 | 0.766 | 0.976 | - | 1.0387367130008176 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.747 | 0.969 | - | 1.2181912395103602 | - | 合格 | 指标正常 |
| 爆闪检测 | 5 | 108 | 1.002 | 0.96 | 1696.4761904761906 | 0.9714006201916761 | 1746.4227994227997 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 168 | 1.014 | 0.967 | - | 1.1160056160056162 | - | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 0.76 | 0.939 | 13.584522915101429 | 1.2682487725040918 | 10.711244678186826 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 104 | 1.571 | 0.989 | - | 0.6144000302204202 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 172 | 1.395 | 0.928 | - | 1.252678008821676 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 215 | 183 | - | 25.294117647058822 | 1.174863387978142 | 21.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 186 | 142.5 | - | 20.666666666666668 | 1.305263157894737 | 15.833333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 248.5 | 144 | - | 26.157894736842106 | 1.7256944444444444 | 15.157894736842104 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 243.5 | 174 | - | 30.4375 | 1.3994252873563218 | 21.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 219 | 142.5 | - | 24.333333333333332 | 1.5368421052631578 | 15.833333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45269 | 44144.5 | - | 5325.764705882353 | 1.0254731620020614 | 5193.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45022.5 | 45284 | - | 5296.764705882353 | 0.9942253334511085 | 5327.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 42409 | 41116.5 | - | 4989.294117647059 | 1.031435068646407 | 4837.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 42492.5 | 42576 | - | 5311.5625 | 0.9980388012025554 | 5322 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 6643.5 | 10401 | - | 781.5882352941177 | 0.6387366599365446 | 1223.6470588235295 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 09:20:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792027058751-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.9秒 | 设备：6（A 1 / B 1 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 09:18:23 | 结束：2026-10-15 09:18:39
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / ALARM_RELAY_NOT_ACTUATED、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / FAULT_RELAY_NOT_ACTUATED、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 666ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0.962 | 0.918 | 4768.35294117647 | 1.0448288306867395 | 4563.764705882353 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:385 / P3:353 | 540.205 | 1245.5 | 385 | 1.477 | 0.96 | 17.498520084566596 | 1.1705275067175789 | 14.9492600422833 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:128 / P3:136 | P2:321 / P3:161 | 623.673 | 1343.5 | 321 | 1.014 | 0.95 | 19.53592561284869 | 1.7831873770302071 | 10.955621301775148 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | 不合格 | P2:160 / P3:152 | P2:417 / P3:401 | 547.449 | 1303 | 417 | 0.973 | 0.958 | 4743.35294117647 | 1.7845425138632163 | 4668.588235294118 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | 不合格 | P2:168 / P3:168 | P2:385 / P3:433 | 530.539 | 1168 | 433 | 0.997 | 0.955 | 24.206517139229796 | 1.7467782324558725 | 13.85780787134998 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:168 / P3:152 | P2:225 / P3:401 | 505.647 | 1087 | 401 | 1.236 | 0.943 | 14.624717832957108 | 1.6155476591234958 | 9.052483069977427 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-15 09:18:41 | 窗口结束：2026-10-15 09:19:01 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 628 | 160 | 385 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 620 | 128 | 321 | 136 | 161 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 604 | 160 | 417 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 608 | 168 | 385 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 608 | 168 | 225 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 160 | 160 | 176 | 385 |
| 2 | P3 | 160 | 160 | 176 | 353 |
| 3 | P2 | 104 | 128 | 128 | 321 |
| 3 | P3 | 112 | 136 | 136 | 161 |
| 4 | P2 | 144 | 160 | 160 | 417 |
| 4 | P3 | 136 | 152 | 152 | 401 |
| 5 | P2 | 152 | 168 | 168 | 385 |
| 5 | P3 | 168 | 168 | 184 | 433 |
| 6 | P2 | 160 | 168 | 168 | 225 |
| 6 | P3 | 144 | 152 | 152 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:33 | 2026-10-15 09:19:33 | 2026-10-15 09:19:33 | 2026-10-15 09:19:33 | 2026-10-15 09:19:33 | 2026-10-15 09:19:33 | 2026-10-15 09:19:33 | 1 | - |
| 2 | 测试就绪 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 1 | - |
| 3 | 测试就绪 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 1 | - |
| 4 | 测试就绪 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 1 | - |
| 5 | 测试就绪 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 1 | - |
| 6 | 测试就绪 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:27 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 2026-10-15 09:19:32 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 104 | 0.962 | 0.854 | - | 3.18211100099108 | - | 不合格 | SNR23_ABOVE_LIMIT |
| 电磁干扰 | 1 | 120 | 0.881 | 0.975 | 2.6206896551724137 | 0.6129032258064516 | 4.275862068965517 | 合格 | 指标正常 |
| 热源检测 | 2 | 136 | 0.938 | 0.947 | 17.498520084566596 | 1.1705275067175789 | 14.9492600422833 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 104 | 1.487 | 0.949 | 22.51724137931034 | 0.8969780219780219 | 25.103448275862068 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 1.337 | 0.986 | - | 1.0129496402877693 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 0.744 | 0.945 | 19.53592561284869 | 1.7831873770302071 | 10.955621301775148 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 108 | 1.003 | 0.939 | 188.31250000000003 | 0.8729236797086255 | 215.72619047619048 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 124 | 1.005 | 0.967 | - | 0.9684542586750788 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.606 | 0.974 | - | 1.7845425138632163 | - | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 104 | 0.975 | 0.933 | 183.32333333333332 | 1.519757930805792 | 120.62666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 132 | 0.805 | 0.958 | - | 1.0364145658263306 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.761 | 0.953 | 24.206517139229796 | 1.7467782324558725 | 13.85780787134998 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 108 | 0.997 | 0.952 | 1142.2077922077922 | 1.0082540410409264 | 1132.857142857143 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 124 | 1.019 | 0.959 | - | 0.8939157566302652 | - | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 0.789 | 0.955 | 14.624717832957108 | 1.6155476591234958 | 9.052483069977427 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 100 | 1.236 | 0.95 | - | 0.6457793143186402 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 124 | 1.136 | 0.923 | - | 1.4340277777777775 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 177.5 | 150.5 | - | 20.88235294117647 | 1.1794019933554818 | 17.705882352941178 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 166 | 135.5 | - | 20.75 | 1.2250922509225093 | 16.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 288.5 | 175.5 | - | 36.0625 | 1.6438746438746439 | 21.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 223 | 176.5 | - | 27.875 | 1.2634560906515582 | 22.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 183.5 | 143.5 | - | 20.38888888888889 | 1.278745644599303 | 15.944444444444445 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 45100.5 | 43870 | - | 4747.421052631579 | 1.028048780487805 | 4617.894736842105 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 11505 | 18214 | - | 1278.3333333333333 | 0.6316569671681125 | 2023.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44949 | 44934.5 | - | 5288.117647058823 | 1.0003226919182366 | 5286.411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43628.5 | 43531.5 | - | 5132.764705882353 | 1.002228271481571 | 5121.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45039.5 | 45701.5 | - | 5298.764705882353 | 0.9855146986422765 | 5376.64705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11802.5 | 15101.5 | - | 1388.5294117647059 | 0.7815448796477171 | 1776.6470588235295 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 09:23:09（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792027236806-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 3 / B 0 / NG 2 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败 |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-10-15 09:21:14 | 结束：2026-10-15 09:21:18
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 852ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 852ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 852ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 852ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 852ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 852ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:152 / P3:136 | P2:161 / P3:143 | 47.706 | 141 | 161 | 0.977 | 0.948 | 21.22159090909091 | 1.5024890632071204 | 14.124289772727272 | 0 | 测试无效，需复测 |
| 2 | 1 | A类合格 | P2:144 / P3:128 | P2:305 / P3:257 | 58.325 | 172.5 | 305 | 1.463 | 0.957 | 17.55201109570042 | 1.2346341463414636 | 14.216366158113729 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:128 / P3:120 | P2:289 / P3:143 | 55.129 | 156 | 289 | 0.999 | 0.965 | 4989.4375 | 1.4592559390407889 | 5006.375 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:144 / P3:144 | P2:369 / P3:369 | 60.609 | 189.5 | 369 | 0.993 | 0.948 | 24.485025566106646 | 1.9862526665086515 | 12.327246165084002 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | 不合格 | P2:176 / P3:176 | P2:305 / P3:369 | 63.664 | 205.5 | 369 | 1.001 | 0.953 | 4720.823529411765 | 2.028424657534247 | 4709.058823529412 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:144 / P3:136 | P2:177 / P3:337 | 58.409 | 200 | 337 | 1.197 | 0.952 | 15.342138364779872 | 1.2950732639626248 | 11.846540880503143 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-15 09:21:39 | 窗口结束：2026-10-15 09:21:59 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 628 | 152 | 161 | 136 | 143 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 628 | 144 | 305 | 128 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 624 | 128 | 289 | 120 | 143 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 624 | 144 | 369 | 144 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 632 | 176 | 305 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 628 | 144 | 177 | 136 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 112 | 152 | 152 | 161 |
| 1 | P3 | 104 | 136 | 136 | 143 |
| 2 | P2 | 112 | 144 | 144 | 305 |
| 2 | P3 | 120 | 128 | 136 | 257 |
| 3 | P2 | 112 | 128 | 144 | 289 |
| 3 | P3 | 112 | 120 | 128 | 143 |
| 4 | P2 | 120 | 144 | 144 | 369 |
| 4 | P3 | 128 | 144 | 144 | 369 |
| 5 | P2 | 176 | 176 | 176 | 305 |
| 5 | P3 | 176 | 176 | 176 | 369 |
| 6 | P2 | 136 | 144 | 144 | 177 |
| 6 | P3 | 128 | 136 | 136 | 337 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 1 | - |
| 2 | 测试就绪 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 1 | - |
| 3 | 测试就绪 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 1 | - |
| 4 | 测试就绪 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 1 | - |
| 5 | 测试就绪 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 1 | - |
| 6 | 测试就绪 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:24 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 2026-10-15 09:22:29 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 108 | 0.695 | 0.982 | 21.22159090909091 | 1.5024890632071204 | 14.124289772727272 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 152 | 0.977 | 0.902 | - | 0.9487571097535287 | - | 合格 | 指标正常 |
| 电磁干扰 | 1 | 136 | 1.026 | 0.963 | 14.454545454545453 | 1.0579847908745248 | 13.662337662337661 | 合格 | 指标正常 |
| 热源检测 | 2 | 108 | 0.801 | 0.971 | 17.55201109570042 | 1.2346341463414636 | 14.216366158113729 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 152 | 1.463 | 0.929 | - | 0.5324879227053141 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 1.312 | 0.983 | - | 1.0852017937219731 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 0.657 | 0.955 | - | 1.4592559390407889 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 0.999 | 0.958 | - | 0.8148019939075049 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 0.974 | 0.983 | - | 0.7418820410868124 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 0.578 | 0.938 | 24.485025566106646 | 1.9862526665086515 | 12.327246165084002 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 152 | 0.993 | 0.938 | - | 0.928743482635607 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 1.006 | 0.964 | - | 0.8089430894308942 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 108 | 0.881 | 0.983 | - | 2.028424657534247 | - | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 152 | 1.001 | 0.922 | - | 0.7916997092254825 | - | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 1.044 | 0.962 | 8.303333333333333 | 0.8159187684245005 | 10.176666666666668 | 合格 | 指标正常 |
| 热源检测 | 6 | 108 | 0.685 | 0.933 | 15.342138364779872 | 1.2950732639626248 | 11.846540880503143 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.199 | 0.955 | - | 0.6236164035565233 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.153 | 0.969 | 7.640522875816993 | 0.9898391193903471 | 7.718954248366014 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 221.5 | 149.5 | - | 26.058823529411764 | 1.4816053511705685 | 17.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 160.5 | 144.5 | - | 18.88235294117647 | 1.1107266435986158 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 206 | 136.5 | - | 24.235294117647058 | 1.5091575091575091 | 16.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 301 | 165.5 | - | 37.625 | 1.8187311178247734 | 20.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 233 | 181.5 | - | 29.125 | 1.2837465564738293 | 22.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 207 | 149 | - | 23 | 1.389261744966443 | 16.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 44680.5 | 43967 | - | 5256.529411764706 | 1.0162280801510224 | 5172.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12915.5 | 19847 | - | 1435.0555555555557 | 0.6507532624578022 | 2205.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 44900.5 | 44896.5 | - | 4726.368421052632 | 1.0000890938046396 | 4725.9473684210525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45550.5 | 45213 | - | 4794.789473684211 | 1.0074646672417225 | 4759.263157894737 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45042.5 | 45526.5 | - | 5299.117647058823 | 0.9893688291434659 | 5356.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12455 | 16165.5 | - | 1383.888888888889 | 0.7704679719154991 | 1796.1666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 10:08:10（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792029936010-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：154.3秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-10-15 10:06:07 | 结束：2026-10-15 10:06:11
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 775ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 711ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:152 | P2:225 / P3:209 | 53.299 | 151 | 225 | 0.938 | 0.952 | 5037.4375 | 1.3524645509790683 | 4819.75 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:168 / P3:152 | P2:385 / P3:337 | 47.334 | 167 | 385 | 1.576 | 0.967 | 6.98533724340176 | 1.3627002288329522 | 5.126099706744868 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:120 / P3:120 | P2:321 / P3:177 | 41.627 | 120.5 | 321 | 1.002 | 0.943 | 5.925423728813559 | 1.2397163120567376 | 4.779661016949152 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:144 / P3:144 | P2:433 / P3:417 | 48.189 | 143.5 | 433 | 0.986 | 0.962 | 11.428571428571429 | 1.1351755041075429 | 10.067669172932332 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:385 / P3:449 | 55.572 | 180 | 449 | 1.007 | 0.959 | 15.99664429530201 | 1.1680960548885075 | 13.69463087248322 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:152 / P3:152 | P2:225 / P3:401 | 50.462 | 159 | 401 | 1.287 | 0.923 | 12.828178694158073 | 1.5724515585509684 | 8.158075601374572 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-15 10:06:39 | 窗口结束：2026-10-15 10:06:59 | 有效采集时长：20.4秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 520 | 168 | 225 | 152 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 548 | 168 | 385 | 152 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 536 | 120 | 321 | 120 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 524 | 144 | 433 | 144 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 544 | 168 | 385 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 524 | 152 | 225 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 168 | 176 | 225 |
| 1 | P3 | 120 | 152 | 160 | 209 |
| 2 | P2 | 152 | 168 | 168 | 385 |
| 2 | P3 | 152 | 152 | 160 | 337 |
| 3 | P2 | 104 | 120 | 128 | 321 |
| 3 | P3 | 112 | 120 | 136 | 177 |
| 4 | P2 | 128 | 144 | 152 | 433 |
| 4 | P3 | 136 | 144 | 152 | 417 |
| 5 | P2 | 144 | 168 | 168 | 385 |
| 5 | P3 | 168 | 168 | 184 | 449 |
| 6 | P2 | 152 | 152 | 160 | 225 |
| 6 | P3 | 144 | 152 | 152 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 1 | - |
| 2 | 测试就绪 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 1 | - |
| 3 | 测试就绪 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 1 | - |
| 4 | 测试就绪 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 1 | - |
| 5 | 测试就绪 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 1 | - |
| 6 | 测试就绪 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:24 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 2026-10-15 10:07:30 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 100 | 0.857 | 0.969 | - | 1.3524645509790683 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 116 | 0.963 | 0.905 | - | 0.8959968578740327 | - | 合格 | 指标正常 |
| 电磁干扰 | 1 | 132 | 0.754 | 0.973 | 7.3865030674846635 | 1.0451388888888888 | 7.067484662576688 | 合格 | 指标正常 |
| 热源检测 | 2 | 100 | 0.927 | 0.981 | 6.98533724340176 | 1.3627002288329522 | 5.126099706744868 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 120 | 1.58 | 0.937 | 206.07792207792207 | 0.45851995261074346 | 449.4415584415584 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 128 | 1.353 | 0.981 | 9.111864406779661 | 0.9820971867007672 | 9.277966101694915 | 合格 | 指标正常 |
| 热源检测 | 3 | 100 | 0.743 | 0.94 | 5.925423728813559 | 1.2397163120567376 | 4.779661016949152 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 120 | 1.002 | 0.935 | 1667.8505747126435 | 0.9581930081751787 | 1740.620689655172 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 0.999 | 0.952 | - | 0.6548602912239277 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 104 | 0.674 | 0.962 | 11.428571428571429 | 1.1351755041075429 | 10.067669172932332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 116 | 0.987 | 0.939 | - | 0.9677559912854031 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 128 | 0.796 | 0.978 | 10.604026845637584 | 0.9164733178654293 | 11.570469798657717 | 合格 | 指标正常 |
| 热源检测 | 5 | 104 | 0.757 | 0.956 | 15.99664429530201 | 1.1680960548885075 | 13.69463087248322 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 116 | 1.001 | 0.963 | - | 1.000989737287854 | - | 合格 | 指标正常 |
| 电磁干扰 | 5 | 128 | 1.035 | 0.959 | 10.566433566433567 | 0.8410798775396604 | 12.562937062937063 | 合格 | 指标正常 |
| 热源检测 | 6 | 100 | 0.742 | 0.896 | 12.828178694158073 | 1.5724515585509684 | 8.158075601374572 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 120 | 1.298 | 0.914 | - | 0.614376170516365 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 1.143 | 0.948 | 7.159322033898306 | 0.9850746268656717 | 7.2677966101694915 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 213 | 146.5 | - | 25.058823529411764 | 1.453924914675768 | 17.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 161 | 161 | - | 17.88888888888889 | 1 | 17.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 195.5 | 150.5 | - | 24.4375 | 1.2990033222591362 | 18.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 230.5 | 146.5 | - | 27.11764705882353 | 1.5733788395904438 | 17.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 11 | 205 | 163 | - | 18.636363636363637 | 1.2576687116564418 | 14.818181818181818 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 191.5 | 143 | - | 22.529411764705884 | 1.3391608391608392 | 16.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42969.5 | 42698.5 | - | 5055.235294117647 | 1.0063468271719147 | 5023.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12184 | 18239 | - | 1353.7777777777778 | 0.6680190799934207 | 2026.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43003 | 42916 | - | 5059.176470588235 | 1.0020272159567527 | 5048.941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45444.5 | 45190 | - | 5346.411764705882 | 1.0056317769418013 | 5316.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43618 | 43685.5 | - | 5131.529411764706 | 0.9984548648865184 | 5139.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12047.5 | 15487 | - | 1417.3529411764705 | 0.7779105055853296 | 1822 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 10:19:17（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792030603395-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.9秒 | 设备：6（A 5 / B 0 / NG 0 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 10:17:27 | 结束：2026-10-15 10:17:40
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 668ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 783ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | FAIL | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0.906 | 0.932 | 2393.939393939394 | 1.0043351682579233 | 2383.6060606060605 | 0 | 测试无效，需复测 |
| 2 | 1 | A类合格 | P2:152 / P3:144 | P2:417 / P3:337 | 322.654 | 720.5 | 417 | 1.483 | 0.962 | 1574.0588235294117 | 1.1729666127371672 | 2273.235294117647 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:465 / P3:385 | 342.693 | 797 | 465 | 1.023 | 0.968 | 5.86810551558753 | 0.8078573786728293 | 7.26378896882494 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:152 | P2:545 / P3:417 | 325.274 | 793 | 545 | 0.983 | 0.936 | 12.083749999999998 | 1.2800582627118644 | 9.44 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:144 / P3:152 | P2:193 / P3:177 | 335.267 | 749 | 193 | 1 | 0.965 | 4684.235294117647 | 1.3047780605032515 | 4715.64705882353 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:513 / P3:417 | 360.201 | 798.5 | 513 | 1.288 | 0.948 | 12.876595744680852 | 1.1736263736263737 | 10.971631205673761 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-15 10:17:46 | 窗口结束：2026-10-15 10:18:06 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 664 | 152 | 417 | 144 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 672 | 168 | 465 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 660 | 184 | 545 | 152 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 680 | 144 | 193 | 152 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 676 | 160 | 513 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 136 | 152 | 176 | 417 |
| 2 | P3 | 128 | 144 | 176 | 337 |
| 3 | P2 | 128 | 168 | 176 | 465 |
| 3 | P3 | 128 | 168 | 168 | 385 |
| 4 | P2 | 136 | 184 | 184 | 545 |
| 4 | P3 | 128 | 152 | 160 | 417 |
| 5 | P2 | 120 | 144 | 144 | 193 |
| 5 | P3 | 112 | 152 | 152 | 177 |
| 6 | P2 | 120 | 160 | 160 | 513 |
| 6 | P3 | 128 | 160 | 168 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 10:19:12 | 2026-10-15 10:19:12 | 2026-10-15 10:19:12 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 10:19:12 | 2026-10-15 10:19:12 | 2026-10-15 10:19:12 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 10:19:12 | 2026-10-15 10:19:12 | 2026-10-15 10:19:12 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 10:19:12 | 2026-10-15 10:19:12 | 2026-10-15 10:19:12 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 10:19:12 | 2026-10-15 10:19:12 | 2026-10-15 10:19:12 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 10:19:12 | 2026-10-15 10:19:12 | 2026-10-15 10:19:12 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 164 | 0.906 | 0.896 | 1843.4819944598337 | 0.9283934117949044 | 1985.668975069252 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 160 | 0.848 | 0.968 | 7.359281437125747 | 1.2049019607843137 | 6.107784431137723 | 合格 | 指标正常 |
| 热源检测 | 2 | 112 | 1.085 | 0.969 | - | 1.1729666127371672 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.483 | 0.95 | - | 0.5341802646068196 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 1.222 | 0.968 | - | 1.2379110251450676 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 112 | 0.942 | 0.967 | 5.86810551558753 | 0.8078573786728293 | 7.26378896882494 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 1.023 | 0.971 | 1407.3472378804959 | 0.9959335064073003 | 1413.0935738444193 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 0.954 | 0.966 | 7.390029325513197 | 0.9237536656891496 | 8 | 合格 | 指标正常 |
| 热源检测 | 4 | 112 | 0.755 | 0.953 | 12.083749999999998 | 1.2800582627118644 | 9.44 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 0.983 | 0.889 | 1353.4435028248586 | 0.7535426581653355 | 1796.1073446327682 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 0.861 | 0.964 | 11.531446540880504 | 0.9407388404309902 | 12.257861635220127 | 合格 | 指标正常 |
| 热源检测 | 5 | 112 | 0.748 | 0.983 | - | 1.3047780605032515 | - | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 1 | 0.938 | - | 1.0275081047962706 | - | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 1.036 | 0.977 | 5.741610738255033 | 1.114657980456026 | 5.151006711409396 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 0.848 | 0.931 | 12.876595744680852 | 1.1736263736263737 | 10.971631205673761 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.288 | 0.94 | 450.4661016949152 | 0.6061072532183948 | 743.2118644067796 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 1.163 | 0.972 | 9.880398671096346 | 0.9012121212121215 | 10.963455149501659 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 150 | 121.5 | - | 17.647058823529413 | 1.2345679012345678 | 14.294117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 191.5 | 173 | - | 11.606060606060606 | 1.106936416184971 | 10.484848484848484 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 245 | 177 | - | 28.823529411764707 | 1.384180790960452 | 20.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 210 | 157.5 | - | 26.25 | 1.3333333333333333 | 19.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 230 | 191 | - | 25.555555555555557 | 1.2041884816753927 | 21.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 44672.5 | 40494.5 | - | 2707.4242424242425 | 1.1031745051797157 | 2454.212121212121 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13379.5 | 19322.5 | - | 1574.0588235294117 | 0.692431103635658 | 2273.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 43717 | 44708 | - | 2571.5882352941176 | 0.9778339447078822 | 2629.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45174.5 | 45016.5 | - | 5314.64705882353 | 1.00350982417558 | 5296.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45000.5 | 45279.5 | - | 5294.176470588235 | 0.9938382711823232 | 5327 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13549 | 17663 | - | 1594 | 0.7670837343599615 | 2078 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 10:31:50（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792031357358-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 3 / B 1 / NG 1 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 10:30:01 | 结束：2026-10-15 10:30:14
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | 不合格 | P2:216 / P3:192 | P2:289 / P3:385 | 945.227 | 2316 | 385 | 2.034 | 0.957 | 785.5882352941177 | 1.5462077756532824 | 1591.6470588235295 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:176 | P2:465 / P3:497 | 71.964 | 224 | 497 | 0.981 | 0.936 | 15.973239436619718 | 1.0110546491931889 | 15.798591549295773 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:184 / P3:192 | P2:401 / P3:321 | 668.361 | 1482 | 401 | 0.902 | 0.953 | 15.133708655876143 | 0.8772180297776871 | 17.251935256861366 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:184 / P3:192 | P2:417 / P3:385 | 648.72 | 1422 | 417 | 0.998 | 0.956 | 17.615999999999996 | 1.4873810254835738 | 11.843636363636362 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:176 | P2:497 / P3:417 | 405.167 | 1067 | 497 | 1.694 | 0.959 | 20.22303206997084 | 1.1328597092928303 | 17.851311953352766 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-15 10:30:20 | 窗口结束：2026-10-15 10:30:40 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 872 | 216 | 289 | 192 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 868 | 160 | 465 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 848 | 184 | 401 | 192 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 844 | 184 | 417 | 192 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 852 | 168 | 497 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 216 | 216 | 216 | 289 |
| 2 | P3 | 192 | 192 | 200 | 385 |
| 3 | P2 | 144 | 160 | 168 | 465 |
| 3 | P3 | 144 | 176 | 184 | 497 |
| 4 | P2 | 152 | 184 | 184 | 401 |
| 4 | P3 | 160 | 192 | 192 | 321 |
| 5 | P2 | 176 | 184 | 184 | 417 |
| 5 | P3 | 168 | 192 | 192 | 385 |
| 6 | P2 | 152 | 168 | 192 | 497 |
| 6 | P3 | 168 | 176 | 200 | 417 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 10:31:45 | 2026-10-15 10:31:45 | 2026-10-15 10:31:45 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 10:31:46 | 2026-10-15 10:31:46 | 2026-10-15 10:31:46 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 10:31:46 | 2026-10-15 10:31:46 | 2026-10-15 10:31:46 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 10:31:46 | 2026-10-15 10:31:46 | 2026-10-15 10:31:46 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 10:31:46 | 2026-10-15 10:31:46 | 2026-10-15 10:31:46 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 10:31:46 | 2026-10-15 10:31:46 | 2026-10-15 10:31:46 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 124 | 0.715 | 0.95 | - | 1.5462077756532824 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 116 | 2.034 | 0.973 | 41.751412429378526 | 0.434271610742199 | 96.1412429378531 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 156 | 1.656 | 0.949 | - | 1.0136561142147733 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 0.886 | 0.947 | 15.973239436619718 | 1.0110546491931889 | 15.798591549295773 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 192 | 0.981 | 0.921 | - | 1.302985562771574 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 0.925 | 0.944 | - | 1.0444444444444443 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 0.82 | 0.991 | 15.133708655876143 | 0.8772180297776871 | 17.251935256861366 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 112 | 0.902 | 0.92 | 845.8650306748467 | 1.6064970171513797 | 526.5276073619632 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 0.735 | 0.945 | 10.269592476489029 | 1.2766952455183165 | 8.043887147335422 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 0.763 | 0.951 | 17.615999999999996 | 1.4873810254835738 | 11.843636363636362 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 112 | 0.998 | 0.957 | 564.7553041018389 | 1.0631416947130747 | 531.2135785007073 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 0.983 | 0.959 | 7.906976744186046 | 0.9001512859304085 | 8.784053156146179 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.881 | 0.951 | 20.22303206997084 | 1.1328597092928303 | 17.851311953352766 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 116 | 1.694 | 0.967 | 75.68794326241135 | 0.636906182859871 | 118.83687943262414 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.533 | 0.959 | 8.830564784053156 | 1.1061173533083644 | 7.983388704318938 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 214.5 | 136.5 | - | 23.833333333333332 | 1.5714285714285714 | 15.166666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 206 | 174 | - | 22.88888888888889 | 1.1839080459770115 | 19.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 261 | 184 | - | 16.3125 | 1.4184782608695652 | 11.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 175.5 | 142.5 | - | 18.473684210526315 | 1.231578947368421 | 15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 246.5 | 207 | - | 14.93939393939394 | 1.1908212560386473 | 12.545454545454545 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 6677.5 | 13529 | - | 834.6875 | 0.4935693695025501 | 1691.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 45695 | 44177.5 | - | 5375.882352941177 | 1.034350065078377 | 5197.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 41246 | 35933.5 | - | 5155.75 | 1.1478425424742928 | 4491.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 41937.5 | 41848 | - | 5242.1875 | 1.002138692410629 | 5231 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 18.5 | 7504 | 12683.5 | - | 405.6216216216216 | 0.5916348011195648 | 685.5945945945946 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 10:38:46（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792031773076-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.7秒 | 设备：6（A 2 / B 2 / NG 1 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 10:36:57 | 结束：2026-10-15 10:37:10
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | 不合格 | P2:176 / P3:176 | P2:191 / P3:225 | 834.556 | 2369 | 225 | 1.811 | 0.952 | 16.073170731707314 | 1.2644707387272145 | 12.711382113821138 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | A类合格 | P2:192 / P3:192 | P2:401 / P3:545 | 500.924 | 1101 | 545 | 1.005 | 0.961 | 16.472178060413356 | 0.9528670621235114 | 17.286963434022258 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:168 / P3:168 | P2:481 / P3:593 | 660.042 | 1706 | 593 | 1.036 | 0.969 | 11.856980273141124 | 1.2641562853907136 | 9.379362670713201 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:184 / P3:184 | P2:513 / P3:497 | 385.061 | 987.5 | 513 | 0.911 | 0.964 | 17.79578947368421 | 1.5672084543600517 | 11.355087719298247 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:152 / P3:176 | P2:353 / P3:433 | 739.43 | 1648 | 433 | 1.309 | 0.952 | 20.13787160706592 | 1.1423962457838392 | 17.627746660922018 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-15 10:37:15 | 窗口结束：2026-10-15 10:37:35 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 828 | 176 | 191 | 176 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 772 | 192 | 401 | 192 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 828 | 168 | 481 | 168 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 840 | 184 | 513 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 756 | 152 | 353 | 176 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 160 | 176 | 176 | 191 |
| 2 | P3 | 176 | 176 | 192 | 225 |
| 3 | P2 | 160 | 192 | 208 | 401 |
| 3 | P3 | 168 | 192 | 208 | 545 |
| 4 | P2 | 136 | 168 | 176 | 481 |
| 4 | P3 | 144 | 168 | 176 | 593 |
| 5 | P2 | 152 | 184 | 184 | 513 |
| 5 | P3 | 184 | 184 | 208 | 497 |
| 6 | P2 | 152 | 152 | 168 | 353 |
| 6 | P3 | 168 | 176 | 184 | 433 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 10:38:41 | 2026-10-15 10:38:41 | 2026-10-15 10:38:41 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 10:38:42 | 2026-10-15 10:38:42 | 2026-10-15 10:38:42 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-10-15 10:38:01 | 2026-10-15 10:38:01 | 2026-10-15 10:38:01 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 10:38:42 | 2026-10-15 10:38:42 | 2026-10-15 10:38:42 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 10:38:42 | 2026-10-15 10:38:42 | 2026-10-15 10:38:42 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-10-15 10:38:01 | 2026-10-15 10:38:01 | 2026-10-15 10:38:01 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 2026-10-15 10:38:06 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 136 | 0.904 | 0.949 | 16.073170731707314 | 1.2644707387272145 | 12.711382113821138 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 96 | 1.811 | 0.983 | 202.1823899371069 | 0.5153331944021416 | 392.3333333333333 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 2.002 | 0.931 | 9.53246753246753 | 1.790243902439024 | 5.324675324675325 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 3 | 136 | 0.799 | 0.942 | 16.472178060413356 | 0.9528670621235114 | 17.286963434022258 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 172 | 1.005 | 0.973 | 1331.6116838487974 | 0.9823705232309047 | 1355.5085910652922 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 144 | 0.814 | 0.969 | - | 1.0823529411764705 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.673 | 0.968 | 11.856980273141124 | 1.2641562853907136 | 9.379362670713201 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 96 | 1.036 | 0.969 | 1322.208510638298 | 0.999208914186484 | 1323.2553191489362 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 144 | 1.043 | 0.969 | - | 1.539568345323741 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 0.754 | 0.963 | 17.79578947368421 | 1.5672084543600517 | 11.355087719298247 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 92 | 0.911 | 0.964 | - | 1.2103149869766894 | - | 合格 | 指标正常 |
| 电磁干扰 | 5 | 144 | 0.718 | 0.964 | 6.2597402597402585 | 0.9678714859437749 | 6.467532467532467 | 合格 | 指标正常 |
| 热源检测 | 6 | 132 | 0.74 | 0.925 | 20.13787160706592 | 1.1423962457838392 | 17.627746660922018 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.309 | 0.96 | - | 0.571397021706209 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.305 | 0.965 | - | 0.5919778699861686 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 177 | 157 | - | 19.666666666666668 | 1.127388535031847 | 17.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 199.5 | 159.5 | - | 23.470588235294116 | 1.250783699059561 | 18.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 269.5 | 183 | - | 16.333333333333332 | 1.4726775956284153 | 11.090909090909092 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 222 | 157.5 | - | 26.11764705882353 | 1.4095238095238096 | 18.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 253 | 177.5 | - | 31.625 | 1.4253521126760564 | 22.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 7143 | 13801 | - | 840.3529411764706 | 0.5175711904934425 | 1623.6470588235295 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44880.5 | 45065 | - | 5280.058823529412 | 0.9959059136802396 | 5301.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 39909 | 41585 | - | 2347.5882352941176 | 0.9596970061320188 | 2446.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 40941.5 | 38777.5 | - | 4816.64705882353 | 1.0558055573463994 | 4562.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13493 | 18061.5 | - | 1587.4117647058824 | 0.7470586606870968 | 2124.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 10:44:33（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792032118234-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：155.3秒 | 设备：6（A 4 / B 0 / NG 0 / 复测 2 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 10:42:43 | 结束：2026-10-15 10:42:57
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 745ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 745ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 745ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 745ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 745ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | A类合格 | P2:128 / P3:136 | P2:369 / P3:321 | 367.721 | 919.5 | 369 | 1.755 | 0.96 | 10.997711670480548 | 1.3943907156673114 | 7.887109077040426 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:337 / P3:321 | 280.419 | 669 | 337 | 1.005 | 0.94 | 4607.823529411765 | 1.1227580123493093 | 4644.882352941177 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:160 | P2:353 / P3:257 | 294.023 | 718.5 | 353 | 0.981 | 0.956 | 5039 | 1.4108816383200278 | 4883.375 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 需复测 | P2:144 / P3:152 | P2:433 / P3:417 | 541.508 | 1327.5 | 433 | 0.616 | 0.96 | 17.416541353383458 | 1.3304997128087306 | 13.090225563909774 | 0 | FLASH_SAMPLES_MISSING |
| 6 | 1 | A类合格 | P2:168 / P3:160 | P2:305 / P3:289 | 296.809 | 669.5 | 305 | 1.204 | 0.965 | 15.532418001525553 | 1.0387165884513365 | 14.953470633104498 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-15 10:43:02 | 窗口结束：2026-10-15 10:43:22 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 744 | 128 | 369 | 136 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 752 | 160 | 337 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 748 | 176 | 353 | 160 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 776 | 144 | 433 | 152 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 760 | 168 | 305 | 160 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 112 | 128 | 136 | 369 |
| 2 | P3 | 120 | 136 | 136 | 321 |
| 3 | P2 | 152 | 160 | 168 | 337 |
| 3 | P3 | 136 | 152 | 176 | 321 |
| 4 | P2 | 144 | 176 | 216 | 353 |
| 4 | P3 | 144 | 160 | 216 | 257 |
| 5 | P2 | 128 | 144 | 152 | 433 |
| 5 | P3 | 120 | 152 | 160 | 417 |
| 6 | P2 | 160 | 168 | 168 | 305 |
| 6 | P3 | 160 | 160 | 176 | 289 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 10:44:24 | 2026-10-15 10:44:24 | 2026-10-15 10:44:24 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 10:44:29 | 2026-10-15 10:44:29 | 2026-10-15 10:44:29 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 10:44:29 | 2026-10-15 10:44:29 | 2026-10-15 10:44:29 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 10:44:29 | 2026-10-15 10:44:29 | 2026-10-15 10:44:29 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 10:44:27 | 2026-10-15 10:44:27 | 2026-10-15 10:44:27 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 10:44:29 | 2026-10-15 10:44:29 | 2026-10-15 10:44:29 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 124 | 0.674 | 0.97 | 10.997711670480548 | 1.3943907156673114 | 7.887109077040426 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 116 | 1.755 | 0.981 | - | 0.5661731136674915 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 156 | 1.619 | 0.934 | 5.688741721854304 | 1.478485370051635 | 3.847682119205298 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.868 | 0.945 | - | 1.1227580123493093 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.005 | 0.929 | 1344.6212624584716 | 1.0567030361893721 | 1272.4684385382059 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 156 | 1.37 | 0.946 | - | 0.6726847208291541 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 0.724 | 0.987 | - | 1.4108816383200278 | - | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 0.981 | 0.93 | 1192.4266666666667 | 0.8902781372568539 | 1339.3866666666668 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 152 | 0.641 | 0.954 | - | 0.8276923076923077 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 0.616 | 0.96 | 17.416541353383458 | 1.3304997128087306 | 13.090225563909774 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 124 | 0.791 | 0.972 | 15.532418001525553 | 1.0387165884513365 | 14.953470633104498 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.204 | 0.959 | 283.6006289308176 | 0.6552570967718498 | 432.8081761006289 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.159 | 0.965 | 6.926900584795321 | 1.3992911990549322 | 4.950292397660818 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 190 | 135.5 | - | 22.352941176470587 | 1.4022140221402215 | 15.941176470588236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 198.5 | 183.5 | - | 20.894736842105264 | 1.0817438692098094 | 19.31578947368421 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 261 | 184.5 | - | 32.625 | 1.4146341463414633 | 23.0625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 251.5 | 172 | - | 29.58823529411765 | 1.4622093023255813 | 20.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 242.5 | 207 | - | 28.529411764705884 | 1.171497584541063 | 24.352941176470587 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 8960.5 | 15688 | - | 1054.1764705882354 | 0.5711690464048954 | 1845.6470588235295 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44772.5 | 44999 | - | 5267.35294117647 | 0.9949665548123292 | 5294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 44911 | 44671.5 | - | 5613.875 | 1.005361360151327 | 5583.9375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 14635 | 17958 | - | 1721.764705882353 | 0.8149571221739614 | 2112.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 10:50:12（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792032458502-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.9秒 | 设备：6（A 4 / B 0 / NG 1 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 10:48:22 | 结束：2026-10-15 10:48:36
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 721ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | 不合格 | P2:184 / P3:168 | P2:305 / P3:207 | 301.094 | 722.5 | 305 | 1.616 | 0.958 | 20.90702588483888 | 1.392918734382149 | 15.009508716323296 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:152 | P2:433 / P3:513 | 266.541 | 688.5 | 513 | 1.007 | 0.943 | 4639.294117647059 | 1.3253809579812166 | 4669.588235294118 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:184 | P2:369 / P3:353 | 299.334 | 721 | 369 | 0.996 | 0.953 | 19.934136546184735 | 1.1284670647791688 | 17.66479250334672 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:160 | P2:273 / P3:193 | 298.669 | 799 | 273 | 0.961 | 0.956 | 17.7468152866242 | 1.2952524841652624 | 13.701433121019107 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:176 | P2:433 / P3:369 | 283.705 | 713 | 433 | 1.62 | 0.942 | 22.244226044226043 | 1.2207105777657925 | 18.22235872235872 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-15 10:48:41 | 窗口结束：2026-10-15 10:49:01 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 792 | 184 | 305 | 168 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 800 | 160 | 433 | 152 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 780 | 168 | 369 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 792 | 168 | 273 | 160 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 768 | 184 | 433 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 160 | 184 | 200 | 305 |
| 2 | P3 | 168 | 168 | 184 | 207 |
| 3 | P2 | 144 | 160 | 168 | 433 |
| 3 | P3 | 152 | 152 | 168 | 513 |
| 4 | P2 | 152 | 168 | 168 | 369 |
| 4 | P3 | 176 | 184 | 200 | 353 |
| 5 | P2 | 168 | 168 | 192 | 273 |
| 5 | P3 | 144 | 160 | 176 | 193 |
| 6 | P2 | 176 | 184 | 192 | 433 |
| 6 | P3 | 176 | 176 | 184 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 10:50:09 | 2026-10-15 10:50:09 | 2026-10-15 10:50:09 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 10:50:07 | 2026-10-15 10:50:07 | 2026-10-15 10:50:07 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 10:50:08 | 2026-10-15 10:50:08 | 2026-10-15 10:50:08 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 10:50:08 | 2026-10-15 10:50:08 | 2026-10-15 10:50:08 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 10:50:08 | 2026-10-15 10:50:08 | 2026-10-15 10:50:08 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 10:50:08 | 2026-10-15 10:50:08 | 2026-10-15 10:50:08 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 156 | 0.802 | 0.955 | 20.90702588483888 | 1.392918734382149 | 15.009508716323296 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.703 | 0.947 | - | 0.44336990565493917 | - | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 152 | 2.363 | 0.97 | 10.941818181818181 | 0.9891518737672582 | 11.061818181818182 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 0.872 | 0.948 | - | 1.3253809579812166 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 1.006 | 0.943 | 2798.1801418439723 | 1.1109755122314946 | 2518.6695035461 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 152 | 0.959 | 0.94 | - | 0.7888059701492538 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 152 | 0.923 | 0.952 | 19.934136546184735 | 1.1284670647791688 | 17.66479250334672 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.996 | 0.963 | - | 1.0404383441192664 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 0.986 | 0.947 | - | 0.595808383233533 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 152 | 0.881 | 0.973 | 17.7468152866242 | 1.2952524841652624 | 13.701433121019107 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 0.97 | 0.941 | - | 0.896683020024474 | - | 合格 | 指标正常 |
| 电磁干扰 | 5 | 156 | 1.026 | 0.958 | - | 1.1562323745064862 | - | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 0.861 | 0.966 | 22.244226044226043 | 1.2207105777657925 | 18.22235872235872 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.694 | 0.911 | 151.0935198821797 | 0.6184369160286937 | 244.31516936671576 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.653 | 0.95 | 5.354066985645932 | 1.3530834340991535 | 3.956937799043062 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 197.5 | 168.5 | - | 23.235294117647058 | 1.172106824925816 | 19.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 221.5 | 190 | - | 26.058823529411764 | 1.1657894736842105 | 22.352941176470587 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 277.5 | 198 | - | 34.6875 | 1.4015151515151516 | 24.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 225 | 184 | - | 25 | 1.2228260869565217 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16 | 231.5 | 190.5 | - | 14.46875 | 1.2152230971128608 | 11.90625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 11951 | 20356.5 | - | 1406 | 0.587085206199494 | 2394.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43384.5 | 43004 | - | 5104.058823529412 | 1.0088480141382197 | 5059.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 43169 | 43007.5 | - | 0 | 1.0037551589838982 | 0 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 43406.5 | 42121.5 | - | 2630.6969696969695 | 1.0305069857436226 | 2552.818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17.5 | 12014.5 | 17334.5 | - | 686.5428571428571 | 0.6930975799705789 | 990.5428571428571 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 10:56:49（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792032855034-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.1秒 | 设备：6（A 1 / B 0 / NG 1 / 复测 4 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 10:54:59 | 结束：2026-10-15 10:55:13
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 665ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 805ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | 需复测 | P2:160 / P3:176 | P2:513 / P3:465 | 313.696 | 790.5 | 513 | 1.692 | 0.947 | 15.699544764795148 | 1.5010155721056195 | 10.459281740010118 | 0 | FLASH_SAMPLES_MISSING |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:417 / P3:321 | 581.812 | 1398.5 | 417 | 1.021 | 0.948 | 14.055432372505543 | 0.9369518804401379 | 15.001231830500124 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 需复测 | P2:144 / P3:144 | P2:529 / P3:577 | 524.56 | 1186.5 | 577 | 0.742 | 0.968 | 20.0702947845805 | 1.579830432842481 | 12.704081632653061 | 0 | FLASH_SAMPLES_MISSING |
| 5 | 1 | 需复测 | P2:176 / P3:176 | P2:385 / P3:385 | 887.066 | 2156.5 | 385 | 0.559 | 0.948 | 22.17129356172475 | 1.9766886673220052 | 11.216381177397125 | 0 | FLASH_SAMPLES_MISSING |
| 6 | 1 | 不合格 | P2:160 / P3:160 | P2:417 / P3:577 | 363.719 | 886 | 577 | 1.564 | 0.965 | 26.447368421052627 | 1.7339788732394363 | 15.252416756176155 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-15 10:55:18 | 窗口结束：2026-10-15 10:55:38 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 788 | 160 | 513 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 776 | 160 | 417 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 788 | 144 | 529 | 144 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 776 | 176 | 385 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 780 | 160 | 417 | 160 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 136 | 160 | 176 | 513 |
| 2 | P3 | 136 | 176 | 176 | 465 |
| 3 | P2 | 136 | 160 | 184 | 417 |
| 3 | P3 | 136 | 160 | 168 | 321 |
| 4 | P2 | 128 | 144 | 152 | 529 |
| 4 | P3 | 136 | 144 | 160 | 577 |
| 5 | P2 | 144 | 176 | 176 | 385 |
| 5 | P3 | 136 | 176 | 176 | 385 |
| 6 | P2 | 128 | 160 | 160 | 417 |
| 6 | P3 | 136 | 160 | 160 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 10:56:46 | 2026-10-15 10:56:46 | 2026-10-15 10:56:46 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-15 10:56:20 | 2026-10-15 10:56:20 | 2026-10-15 10:56:20 | 2026-10-15 10:56:25 | 2026-10-15 10:56:25 | 2026-10-15 10:56:25 | 2026-10-15 10:56:25 | 2026-10-15 10:56:25 | 2026-10-15 10:56:25 | 2026-10-15 10:56:25 | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 10:56:44 | 2026-10-15 10:56:44 | 2026-10-15 10:56:44 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 10:56:43 | 2026-10-15 10:56:43 | 2026-10-15 10:56:43 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-10-15 10:56:23 | 2026-10-15 10:56:23 | 2026-10-15 10:56:23 | 2026-10-15 10:56:28 | 2026-10-15 10:56:28 | 2026-10-15 10:56:28 | 2026-10-15 10:56:28 | 2026-10-15 10:56:28 | 2026-10-15 10:56:28 | 2026-10-15 10:56:28 | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 10:56:44 | 2026-10-15 10:56:44 | 2026-10-15 10:56:44 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 120 | 0.807 | 0.974 | 15.699544764795148 | 1.5010155721056195 | 10.459281740010118 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 136 | 1.845 | 0.925 | 11.180141843971633 | 0.9987328940699444 | 11.194326241134753 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 0.881 | 0.945 | 14.055432372505543 | 0.9369518804401379 | 15.001231830500124 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 112 | 1.021 | 0.978 | 1237.7777777777778 | 1.0012559763932467 | 1236.2251082251084 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 1.014 | 0.931 | 11.725601131541728 | 0.8149823043649234 | 14.38755304101839 | 合格 | 指标正常 |
| 热源检测 | 4 | 116 | 0.742 | 0.968 | 20.0702947845805 | 1.579830432842481 | 12.704081632653061 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 116 | 0.559 | 0.965 | 22.17129356172475 | 1.9766886673220052 | 11.216381177397125 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 88 | 0.892 | 0.925 | 7.8733509234828505 | 1.0833182065710656 | 7.2678100263852246 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.57 | 0.951 | 26.447368421052627 | 1.7339788732394363 | 15.252416756176155 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 160 | 1.576 | 0.972 | - | 0.47791571433874414 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 1.36 | 0.969 | - | 0.9743589743589745 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 254 | 191 | - | 29.88235294117647 | 1.3298429319371727 | 22.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 224.5 | 168 | - | 24.944444444444443 | 1.3363095238095237 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 258 | 165.5 | - | 28.666666666666668 | 1.5589123867069485 | 18.38888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 260.5 | 157 | - | 15.323529411764707 | 1.6592356687898089 | 9.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 236 | 159 | - | 27.764705882352942 | 1.4842767295597483 | 18.705882352941178 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 33201.5 | 34222 | - | 3906.0588235294117 | 0.9701800011688387 | 4026.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12704.5 | 19200.5 | - | 1494.6470588235295 | 0.6616754772011145 | 2258.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 11:01:01（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792033108261-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.6秒 | 设备：6（A 1 / B 3 / NG 1 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 10:59:12 | 结束：2026-10-15 10:59:25
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 719ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 719ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 719ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 719ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 719ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | B类合格 | P2:152 / P3:152 | P2:433 / P3:401 | 258.439 | 625 | 433 | 1.674 | 0.939 | 19.134954569748796 | 1.3430431031248828 | 14.247461250668092 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | B类合格 | P2:120 / P3:120 | P2:401 / P3:305 | 621.367 | 1525 | 401 | 0.996 | 0.961 | 15.352196574832464 | 1.503536789907387 | 10.21072226358898 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:513 / P3:545 | 235.581 | 596 | 545 | 1.001 | 0.971 | 18.513428120063196 | 1.4761304950245624 | 12.541864139020538 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:152 / P3:160 | P2:321 / P3:321 | 67.038 | 212.5 | 321 | 0.993 | 0.954 | 16.949658487224895 | 1.6100444551243542 | 10.527447508221604 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:168 / P3:144 | P2:401 / P3:545 | 457.885 | 1262.5 | 545 | 1.25 | 0.951 | 1524.125 | 1.9094836859089281 | 2392.875 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-15 10:59:30 | 窗口结束：2026-10-15 10:59:51 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 796 | 152 | 433 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 768 | 120 | 401 | 120 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 776 | 160 | 513 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 776 | 152 | 321 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 756 | 168 | 401 | 144 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 152 | 152 | 152 | 433 |
| 2 | P3 | 144 | 152 | 160 | 401 |
| 3 | P2 | 104 | 120 | 128 | 401 |
| 3 | P3 | 96 | 120 | 136 | 305 |
| 4 | P2 | 136 | 160 | 160 | 513 |
| 4 | P3 | 160 | 160 | 160 | 545 |
| 5 | P2 | 128 | 152 | 160 | 321 |
| 5 | P3 | 144 | 160 | 160 | 321 |
| 6 | P2 | 128 | 168 | 168 | 401 |
| 6 | P3 | 120 | 144 | 152 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 11:00:59 | 2026-10-15 11:00:59 | 2026-10-15 11:00:59 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 11:00:57 | 2026-10-15 11:00:57 | 2026-10-15 11:00:57 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 11:00:57 | 2026-10-15 11:00:57 | 2026-10-15 11:00:57 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 11:00:57 | 2026-10-15 11:00:57 | 2026-10-15 11:00:57 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 11:00:57 | 2026-10-15 11:00:57 | 2026-10-15 11:00:57 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-10-15 11:00:16 | 2026-10-15 11:00:16 | 2026-10-15 11:00:16 | 2026-10-15 11:00:21 | 2026-10-15 11:00:21 | 2026-10-15 11:00:21 | 2026-10-15 11:00:21 | 2026-10-15 11:00:21 | 2026-10-15 11:00:21 | 2026-10-15 11:00:21 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 124 | 0.894 | 0.938 | 19.134954569748796 | 1.3430431031248828 | 14.247461250668092 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.674 | 0.932 | 309.1011235955056 | 0.45703748006379585 | 676.314606741573 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 212 | 1.176 | 0.943 | 11.474198047419804 | 1.1156767019256848 | 10.284518828451883 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.563 | 0.932 | 15.352196574832464 | 1.503536789907387 | 10.21072226358898 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 76 | 0.996 | 0.984 | 0.5454545454545454 | 1 | 0.5454545454545454 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 212 | 1.093 | 0.972 | 9.394904458598726 | 1.1521637244180598 | 8.154140127388533 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 0.81 | 0.98 | 18.513428120063196 | 1.4761304950245624 | 12.541864139020538 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 76 | 1.001 | 0.982 | 1267.7340425531916 | 0.9697519611991797 | 1307.276595744681 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 208 | 0.973 | 0.961 | 11.691772885283893 | 0.9469732519943689 | 12.346465816917728 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 0.607 | 0.938 | 16.949658487224895 | 1.6100444551243542 | 10.527447508221604 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 136 | 0.993 | 0.95 | 1258.8723404255318 | 1.0349490108275463 | 1216.3617021276596 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 212 | 1.023 | 0.964 | 11.114149821640904 | 1.0630046627999545 | 10.455410225921522 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.556 | 0.949 | - | 1.9094836859089281 | - | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 136 | 1.25 | 0.938 | - | 0.4890797254330966 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 208 | 1.36 | 0.961 | 7.561299852289512 | 0.869986403806934 | 8.691285081240768 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 249.5 | 187 | - | 27.72222222222222 | 1.3342245989304813 | 20.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 185 | 136.5 | - | 20.555555555555557 | 1.3553113553113554 | 15.166666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10.5 | 309.5 | 230.5 | - | 29.476190476190474 | 1.3427331887201734 | 21.952380952380953 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 284.5 | 175 | - | 31.61111111111111 | 1.6257142857142857 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 283 | 191 | - | 33.294117647058826 | 1.4816753926701571 | 22.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 15427.5 | 25513.5 | - | 1714.1666666666667 | 0.6046798753601035 | 2834.8333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 42121 | 41975.5 | - | 4433.789473684211 | 1.0034663077271266 | 4418.473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 42400 | 42448 | - | 2494.1176470588234 | 0.998869204673954 | 2496.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 45611 | 45049.5 | - | 2850.6875 | 1.0124640673037437 | 2815.59375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13406 | 19143 | - | 1577.1764705882354 | 0.7003082066551742 | 2252.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 11:04:50（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792033336438-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：154.5秒 | 设备：6（A 2 / B 3 / NG 0 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 11:03:01 | 结束：2026-10-15 11:03:14
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 759ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：0 | 阶段：- | 总结果：PENDING
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PENDING | PENDING | PENDING | PENDING |
| 2 | PENDING | PENDING | PENDING | PENDING |
| 3 | PENDING | PENDING | PENDING | PENDING |
| 4 | PENDING | PENDING | PENDING | PENDING |
| 5 | PENDING | PENDING | PENDING | PENDING |
| 6 | PENDING | PENDING | PENDING | PENDING |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | B类合格 | P2:144 / P3:160 | P2:433 / P3:401 | 285.344 | 646 | 433 | 1.623 | 0.949 | 20.54088471849866 | 1.2358159603209808 | 16.62131367292225 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:120 / P3:120 | P2:337 / P3:225 | 272.405 | 621 | 337 | 0.987 | 0.933 | 14.649350649350648 | 1.126873126873127 | 13 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:481 / P3:529 | 247.148 | 586.5 | 529 | 1.001 | 0.97 | 5.516129032258064 | 1.0066225165562914 | 5.479838709677419 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:160 / P3:160 | P2:305 / P3:305 | 370.747 | 855.5 | 305 | 0.992 | 0.958 | 23.91656662665066 | 1.6282538514976914 | 14.68847539015606 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | B类合格 | P2:168 / P3:168 | P2:369 / P3:529 | 339.244 | 789.5 | 529 | 1.407 | 0.949 | 1521.0625 | 1.173923800098961 | 2384.0625 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-10-15 11:03:20 | 窗口结束：2026-10-15 11:03:40 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 732 | 144 | 433 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 720 | 120 | 337 | 120 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 720 | 160 | 481 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 732 | 160 | 305 | 160 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 708 | 168 | 369 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 120 | 144 | 152 | 433 |
| 2 | P3 | 120 | 160 | 168 | 401 |
| 3 | P2 | 104 | 120 | 120 | 337 |
| 3 | P3 | 112 | 120 | 128 | 225 |
| 4 | P2 | 136 | 160 | 160 | 481 |
| 4 | P3 | 128 | 160 | 160 | 529 |
| 5 | P2 | 152 | 160 | 160 | 305 |
| 5 | P3 | 136 | 160 | 160 | 305 |
| 6 | P2 | 168 | 168 | 168 | 369 |
| 6 | P3 | 168 | 168 | 168 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 11:04:42 | 2026-10-15 11:04:42 | 2026-10-15 11:04:42 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | 2026-10-15 11:04:46 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 100 | 0.735 | 0.963 | 20.54088471849866 | 1.2358159603209808 | 16.62131367292225 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.623 | 0.944 | 360.1339031339032 | 0.4910850085566047 | 733.343304843305 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 2.145 | 0.944 | 4.415584415584415 | 0.8415841584158416 | 5.246753246753246 | 合格 | 指标正常 |
| 热源检测 | 3 | 100 | 0.775 | 0.933 | 14.649350649350648 | 1.126873126873127 | 13 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 156 | 0.987 | 0.929 | 1257.3238213399504 | 1.10463839931459 | 1138.2220843672455 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 1.261 | 0.936 | - | 0.8607990012484394 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 96 | 0.808 | 0.951 | 5.516129032258064 | 1.0066225165562914 | 5.479838709677419 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 1.001 | 0.968 | 1154.8951707891636 | 1.013525652223799 | 1139.4829210836278 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 1.01 | 0.987 | 9.880952380952381 | 1.1029900332225913 | 8.958333333333334 | 合格 | 指标正常 |
| 热源检测 | 5 | 100 | 0.737 | 0.951 | 23.91656662665066 | 1.6282538514976914 | 14.68847539015606 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 0.992 | 0.947 | 892.0236920039486 | 0.9939119292089907 | 897.48766041461 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 1.018 | 0.975 | 8.444444444444445 | 0.9938461538461537 | 8.49673202614379 | 合格 | 指标正常 |
| 热源检测 | 6 | 100 | 0.902 | 0.975 | - | 1.173923800098961 | - | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.407 | 0.919 | 260.6902313624679 | 0.4927095783653519 | 529.095115681234 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 144 | 1.388 | 0.961 | 5.435582822085889 | 0.5867549668874172 | 9.263803680981594 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 271.5 | 199.5 | - | 30.166666666666668 | 1.3609022556390977 | 22.166666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 197.5 | 150 | - | 23.235294117647058 | 1.3166666666666667 | 17.647058823529413 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 12.5 | 253.5 | 170.5 | - | 20.28 | 1.4868035190615836 | 13.64 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 306 | 187.5 | - | 18.545454545454547 | 1.632 | 11.363636363636363 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 302 | 184 | - | 35.529411764705884 | 1.641304347826087 | 21.647058823529413 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 15706.5 | 25695 | - | 1745.1666666666667 | 0.611266783420899 | 2855 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 45111 | 44523.5 | - | 4296.285714285715 | 1.0131952788976608 | 4240.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45058.5 | 45118 | - | 5006.5 | 0.9986812358703844 | 5013.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 11 | 45526 | 45187.5 | - | 4138.727272727273 | 1.007491009681881 | 4107.954545454545 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13584 | 19072.5 | - | 1598.1176470588234 | 0.7122296500196618 | 2243.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 11:12:28（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792033793531-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：154.7秒 | 设备：6（A 3 / B 2 / NG 0 / 复测 1 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 11:10:38 | 结束：2026-10-15 11:10:52
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 685ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 680ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：0 | 阶段：- | 总结果：PENDING
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PENDING | PENDING | PENDING | PENDING |
| 2 | PENDING | PENDING | PENDING | PENDING |
| 3 | PENDING | PENDING | PENDING | PENDING |
| 4 | PENDING | PENDING | PENDING | PENDING |
| 5 | PENDING | PENDING | PENDING | PENDING |
| 6 | PENDING | PENDING | PENDING | PENDING |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | A类合格 | P2:160 / P3:152 | P2:465 / P3:385 | 244.932 | 602.5 | 465 | 1.614 | 0.956 | 13.376623376623376 | 1.4421281891723707 | 9.275613275613276 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:104 / P3:120 | P2:337 / P3:241 | 262.16 | 640.5 | 337 | 0.987 | 0.953 | 18.672438672438677 | 1.600692726373083 | 11.665223665223664 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:152 / P3:160 | P2:497 / P3:545 | 237.374 | 651 | 545 | 1.001 | 0.963 | 10.855555555555556 | 1.192190359975595 | 9.105555555555556 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:144 | P2:353 / P3:305 | 271.631 | 733.5 | 353 | 0.993 | 0.945 | 18.150969529085874 | 1.4759544993805611 | 12.297783933518005 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:160 / P3:152 | P2:369 / P3:545 | 284.946 | 720 | 545 | 1.425 | 0.958 | 8.64406779661017 | 1.3007438894792773 | 6.6454802259887 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-10-15 11:10:57 | 窗口结束：2026-10-15 11:11:17 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 512 | 160 | 465 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 512 | 104 | 337 | 120 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 508 | 152 | 497 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 508 | 168 | 353 | 144 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 512 | 160 | 369 | 152 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 120 | 160 | 168 | 465 |
| 2 | P3 | 136 | 152 | 160 | 385 |
| 3 | P2 | 104 | 104 | 120 | 337 |
| 3 | P3 | 88 | 120 | 120 | 241 |
| 4 | P2 | 136 | 152 | 160 | 497 |
| 4 | P3 | 136 | 160 | 168 | 545 |
| 5 | P2 | 144 | 168 | 176 | 353 |
| 5 | P3 | 128 | 144 | 144 | 305 |
| 6 | P2 | 160 | 160 | 160 | 369 |
| 6 | P3 | 136 | 152 | 152 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 11:12:21 | 2026-10-15 11:12:21 | 2026-10-15 11:12:21 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | 2026-10-15 11:12:23 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 120 | 0.734 | 0.963 | 13.376623376623376 | 1.4421281891723707 | 9.275613275613276 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.614 | 0.962 | 338.22416302765646 | 0.5400555953255302 | 626.2765647743814 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 164 | 2.174 | 0.944 | - | 0.8273127753303966 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 0.692 | 0.922 | 18.672438672438677 | 1.600692726373083 | 11.665223665223664 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 0.987 | 0.946 | 1308.8802308802308 | 1.12055849164758 | 1168.060606060606 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 1.031 | 0.982 | 7.2248322147651 | 1.170108695652174 | 6.174496644295301 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 0.744 | 0.975 | 10.855555555555556 | 1.192190359975595 | 9.105555555555556 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 1.001 | 0.964 | 881.1663179916319 | 1.0250907789957362 | 859.5983263598328 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 0.999 | 0.957 | 6.315217391304349 | 0.9847457627118644 | 6.41304347826087 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.703 | 0.935 | 18.150969529085874 | 1.4759544993805611 | 12.297783933518005 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 0.993 | 0.938 | 1255.1174033149173 | 1.0047756157216057 | 1249.1519337016575 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 164 | 1.018 | 0.958 | 16.282828282828284 | 1.2419106317411404 | 13.111111111111109 | 合格 | 指标正常 |
| 热源检测 | 6 | 120 | 0.569 | 0.98 | 8.64406779661017 | 1.3007438894792773 | 6.6454802259887 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 152 | 1.425 | 0.946 | - | 0.4779572786326803 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.985 | 0.954 | 6.7491408934707895 | 0.8992673992673992 | 7.505154639175258 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 231 | 168.5 | - | 27.176470588235293 | 1.370919881305638 | 19.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 206 | 159.5 | - | 24.235294117647058 | 1.29153605015674 | 18.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 238 | 157 | - | 28 | 1.515923566878981 | 18.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 261.5 | 141 | - | 30.764705882352942 | 1.8546099290780143 | 16.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 228.5 | 158 | - | 26.88235294117647 | 1.4462025316455696 | 18.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15657 | 25406 | - | 1842 | 0.6162717468314571 | 2988.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 45145.5 | 44556 | - | 4299.571428571428 | 1.0132305413412335 | 4243.428571428572 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45185.5 | 45210 | - | 5315.941176470588 | 0.9994580844945808 | 5318.823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45424.5 | 45082 | - | 5047.166666666667 | 1.0075972672019875 | 5009.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13667 | 19235.5 | - | 1607.8823529411766 | 0.7105092147331756 | 2263 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 11:26:16（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792034619749-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：156.3秒 | 设备：6（A 3 / B 2 / NG 0 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 11:24:26 | 结束：2026-10-15 11:24:39
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 679ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 765ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | A类合格 | P2:136 / P3:160 | P2:433 / P3:385 | 242.323 | 574 | 433 | 1.541 | 0.94 | 17.978204462895693 | 1.237727759914255 | 14.525168655941878 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:128 / P3:120 | P2:385 / P3:225 | 267.294 | 619 | 385 | 0.987 | 0.949 | 17.796968056307527 | 1.6222978975421973 | 10.97022198159177 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:192 / P3:176 | P2:529 / P3:561 | 241.099 | 616 | 561 | 1.001 | 0.959 | 10.772855796418474 | 1.4714591003887847 | 7.3212064090480675 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:192 | P2:353 / P3:337 | 270.642 | 710.5 | 353 | 1.077 | 0.953 | 19.54079110012361 | 1.3098434004474275 | 14.918417799752781 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:160 / P3:160 | P2:385 / P3:577 | 275.987 | 656.5 | 577 | 1.377 | 0.971 | 21.514300572022883 | 1.5012700486247188 | 14.330733229329175 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-15 11:24:45 | 窗口结束：2026-10-15 11:25:04 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 768 | 136 | 433 | 160 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 760 | 128 | 385 | 120 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 752 | 192 | 529 | 176 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 772 | 200 | 353 | 192 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 764 | 160 | 385 | 160 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 120 | 136 | 136 | 433 |
| 2 | P3 | 144 | 160 | 160 | 385 |
| 3 | P2 | 104 | 128 | 136 | 385 |
| 3 | P3 | 112 | 120 | 120 | 225 |
| 4 | P2 | 176 | 192 | 192 | 529 |
| 4 | P3 | 160 | 176 | 176 | 561 |
| 5 | P2 | 152 | 200 | 200 | 353 |
| 5 | P3 | 152 | 192 | 192 | 337 |
| 6 | P2 | 152 | 160 | 176 | 385 |
| 6 | P3 | 144 | 160 | 176 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 11:26:08 | 2026-10-15 11:26:08 | 2026-10-15 11:26:08 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 11:26:11 | 2026-10-15 11:26:11 | 2026-10-15 11:26:11 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 11:26:11 | 2026-10-15 11:26:11 | 2026-10-15 11:26:11 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 11:26:11 | 2026-10-15 11:26:11 | 2026-10-15 11:26:11 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 11:26:11 | 2026-10-15 11:26:11 | 2026-10-15 11:26:11 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 11:26:11 | 2026-10-15 11:26:11 | 2026-10-15 11:26:11 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 128 | 0.78 | 0.927 | 17.978204462895693 | 1.237727759914255 | 14.525168655941878 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 156 | 1.576 | 0.933 | - | 0.85954771321367 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 160 | 2 | 0.955 | 9.49484536082474 | 1.2709291628334864 | 7.470790378006873 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.594 | 0.938 | 17.796968056307527 | 1.6222978975421973 | 10.97022198159177 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 152 | 0.99 | 0.938 | 54.56134969325153 | 0.7902523547183224 | 69.04294478527606 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 1.048 | 0.967 | 6.922619047619048 | 0.9769004619907603 | 7.086309523809524 | 合格 | 指标正常 |
| 热源检测 | 4 | 136 | 0.748 | 0.945 | 10.772855796418474 | 1.4714591003887847 | 7.3212064090480675 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 152 | 1.001 | 0.942 | 142.85630498533723 | 0.9359437442360897 | 152.63343108504398 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 160 | 1.001 | 0.985 | 5.901197604790418 | 0.8488372093023256 | 6.952095808383232 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 0.717 | 0.97 | 19.54079110012361 | 1.3098434004474275 | 14.918417799752781 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 156 | 1.086 | 0.927 | 181.88023952095807 | 1.084669499696461 | 167.68263473053892 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 1.011 | 0.962 | 6.220000000000001 | 1.0751944684528953 | 5.785000000000001 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.615 | 0.965 | 21.514300572022883 | 1.5012700486247188 | 14.330733229329175 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.418 | 0.961 | - | 0.5184174431922626 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 160 | 1.967 | 0.988 | 7.501661129568106 | 1.0053428317008013 | 7.461794019933555 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 9 | 184 | 144 | - | 20.444444444444443 | 1.2777777777777777 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 191.5 | 129 | - | 23.9375 | 1.4844961240310077 | 16.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 10 | 238.5 | 178.5 | - | 23.85 | 1.3361344537815125 | 17.85 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 18 | 250 | 177.5 | - | 13.88888888888889 | 1.408450704225352 | 9.86111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 220.5 | 136.5 | - | 25.941176470588236 | 1.6153846153846154 | 16.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14323.5 | 24860 | - | 1591.5 | 0.5761665325824618 | 2762.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 43416.5 | 42979 | - | 5107.823529411765 | 1.0101793899346192 | 5056.35294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43437 | 43478.5 | - | 5110.235294117647 | 0.9990455052497211 | 5115.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 43245 | 43188 | - | 4805 | 1.0013198110586274 | 4798.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12017.5 | 17331 | - | 1413.8235294117646 | 0.6934106514338468 | 2038.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 11:32:14（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792034980042-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.4秒 | 设备：6（A 1 / B 0 / NG 3 / 复测 2 / 待检 2）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 11:30:24 | 结束：2026-10-15 11:30:37
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | 不合格 | P2:176 / P3:160 | P2:305 / P3:257 | 272.967 | 630.5 | 305 | 1.688 | 0.965 | 20.4029304029304 | 1.113198497082101 | 18.328205128205127 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:401 / P3:417 | 275.841 | 654.5 | 417 | 0.997 | 0.957 | 4915.9375 | 1.1737368922783604 | 4898.3125 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:168 / P3:176 | P2:257 / P3:305 | 312.788 | 760.5 | 305 | 1.009 | 0.953 | 4670.176470588235 | 1.934998190372783 | 4759.529411764706 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | 需复测 | P2:152 / P3:152 | P2:481 / P3:513 | 295.619 | 673.5 | 513 | 0.714 | 0.95 | 15.68476621417798 | 1.387643448091807 | 11.30316742081448 | 0 | FLASH_SAMPLES_MISSING |
| 6 | 1 | 不合格 | P2:168 / P3:152 | P2:305 / P3:273 | 296.605 | 704 | 305 | 1.294 | 0.963 | 20.84287454323995 | 1.7852895148669796 | 11.674786845310598 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-15 11:30:43 | 窗口结束：2026-10-15 11:31:02 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 724 | 176 | 305 | 160 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 716 | 160 | 401 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 736 | 168 | 257 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 736 | 152 | 481 | 152 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 716 | 168 | 305 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 136 | 176 | 176 | 305 |
| 2 | P3 | 128 | 160 | 168 | 257 |
| 3 | P2 | 160 | 160 | 160 | 401 |
| 3 | P3 | 160 | 160 | 168 | 417 |
| 4 | P2 | 136 | 168 | 168 | 257 |
| 4 | P3 | 144 | 176 | 176 | 305 |
| 5 | P2 | 144 | 152 | 168 | 481 |
| 5 | P3 | 152 | 152 | 168 | 513 |
| 6 | P2 | 144 | 168 | 168 | 305 |
| 6 | P3 | 136 | 152 | 160 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 11:32:13 | 2026-10-15 11:32:13 | 2026-10-15 11:32:13 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 11:32:09 | 2026-10-15 11:32:09 | 2026-10-15 11:32:09 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 11:32:09 | 2026-10-15 11:32:09 | 2026-10-15 11:32:09 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 11:32:09 | 2026-10-15 11:32:09 | 2026-10-15 11:32:09 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 11:32:05 | 2026-10-15 11:32:05 | 2026-10-15 11:32:05 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 11:32:09 | 2026-10-15 11:32:09 | 2026-10-15 11:32:09 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 128 | 0.935 | 0.958 | 20.4029304029304 | 1.113198497082101 | 18.328205128205127 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 148 | 1.688 | 0.971 | 142.87012987012986 | 0.3633811191121094 | 393.16883116883116 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 144 | 1.245 | 0.965 | - | 1.279549718574109 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.726 | 0.968 | - | 1.1737368922783604 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 148 | 0.997 | 0.931 | - | 1.0769874312260708 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 148 | 0.689 | 0.97 | - | 0.8786359077231696 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.761 | 0.963 | - | 1.934998190372783 | - | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 148 | 1.009 | 0.921 | - | 0.9980831801515764 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 148 | 0.829 | 0.972 | 8.395209580838323 | 0.8947032546266751 | 9.383233532934131 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 0.714 | 0.95 | 15.68476621417798 | 1.387643448091807 | 11.30316742081448 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 128 | 0.757 | 0.978 | 20.84287454323995 | 1.7852895148669796 | 11.674786845310598 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 148 | 1.294 | 0.964 | 160.6206896551724 | 0.6385195339273475 | 251.551724137931 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 148 | 1.287 | 0.948 | - | 0.9916666666666667 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 190 | 184 | - | 22.352941176470587 | 1.0326086956521738 | 21.647058823529413 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 223 | 177.5 | - | 27.875 | 1.2563380281690142 | 22.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 220 | 136 | - | 27.5 | 1.6176470588235294 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 254.5 | 182 | - | 29.941176470588236 | 1.3983516483516483 | 21.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 233.5 | 180.5 | - | 27.470588235294116 | 1.293628808864266 | 21.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14529 | 23464 | - | 1709.2941176470588 | 0.6192038868053188 | 2760.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 44942 | 44817.5 | - | 5617.75 | 1.0027779327271713 | 5602.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45175 | 44913.5 | - | 5646.875 | 1.0058223028710744 | 5614.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 14493.5 | 18175 | - | 1705.1176470588234 | 0.7974415405777167 | 2138.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 11:36:55（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792035262014-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.7秒 | 设备：6（A 2 / B 1 / NG 2 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 11:35:06 | 结束：2026-10-15 11:35:20
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 726ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 726ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 683ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | 不合格 | P2:216 / P3:168 | P2:577 / P3:433 | 556.162 | 1220 | 577 | 1.507 | 0.942 | 18.97794117647059 | 1.4082278481012658 | 13.476470588235296 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | B类合格 | P2:160 / P3:144 | P2:449 / P3:545 | 820.224 | 2255 | 545 | 1.025 | 0.943 | 4862.5625 | 1.5241779497098644 | 5086.4375 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:385 / P3:385 | 774.474 | 2012 | 385 | 1.014 | 0.958 | 14.594117647058823 | 1.0595448721859557 | 13.773949579831934 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:160 | P2:417 / P3:417 | 568.861 | 1186 | 417 | 1.014 | 0.955 | 14.641921397379912 | 1.3661550998234415 | 10.717612809315867 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:160 / P3:176 | P2:353 / P3:465 | 458.45 | 970 | 465 | 1.344 | 0.956 | 16.108206686930092 | 1.3136030140789212 | 12.262613981762918 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-15 11:35:24 | 窗口结束：2026-10-15 11:35:44 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 728 | 216 | 577 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 736 | 160 | 449 | 144 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 756 | 152 | 385 | 152 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 876 | 168 | 417 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 720 | 160 | 353 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 208 | 216 | 216 | 577 |
| 2 | P3 | 160 | 168 | 168 | 433 |
| 3 | P2 | 144 | 160 | 160 | 449 |
| 3 | P3 | 136 | 144 | 144 | 545 |
| 4 | P2 | 152 | 152 | 152 | 385 |
| 4 | P3 | 152 | 152 | 168 | 385 |
| 5 | P2 | 136 | 168 | 176 | 417 |
| 5 | P3 | 144 | 160 | 184 | 417 |
| 6 | P2 | 152 | 160 | 160 | 353 |
| 6 | P3 | 160 | 176 | 184 | 465 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 11:36:46 | 2026-10-15 11:36:46 | 2026-10-15 11:36:46 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-15 11:36:10 | 2026-10-15 11:36:10 | 2026-10-15 11:36:10 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 1 | - |
| 3 | 测试就绪 | 2026-10-15 11:36:10 | 2026-10-15 11:36:10 | 2026-10-15 11:36:10 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 1 | - |
| 4 | 测试就绪 | 2026-10-15 11:36:10 | 2026-10-15 11:36:10 | 2026-10-15 11:36:10 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 11:36:51 | 2026-10-15 11:36:51 | 2026-10-15 11:36:51 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-10-15 11:36:10 | 2026-10-15 11:36:10 | 2026-10-15 11:36:10 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 2026-10-15 11:36:15 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 176 | 0.838 | 0.922 | 18.97794117647059 | 1.4082278481012658 | 13.476470588235296 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.507 | 0.948 | 208.7724056603774 | 0.5261188707280833 | 396.816037735849 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 180 | 1.98 | 0.955 | 20.761421319796955 | 2.1391213389121337 | 9.705583756345177 | 不合格 | SNR23_ABOVE_LIMIT |
| 热源检测 | 3 | 172 | 0.995 | 0.951 | - | 1.5241779497098644 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 164 | 1.025 | 0.915 | - | 0.9981716111865169 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 172 | 0.979 | 0.958 | - | 1.646953405017921 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.776 | 0.965 | 14.594117647058823 | 1.0595448721859557 | 13.773949579831934 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 1.014 | 0.946 | - | 0.9106832633653329 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 172 | 0.964 | 0.961 | 4.857627118644067 | 0.7129353233830845 | 6.813559322033899 | 合格 | 指标正常 |
| 热源检测 | 5 | 176 | 0.757 | 0.959 | 14.641921397379912 | 1.3661550998234415 | 10.717612809315867 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.014 | 0.938 | 1047.1968295904887 | 0.9709853800023518 | 1078.4887714663143 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 176 | 1.002 | 0.967 | 8.993333333333332 | 1.1969831410825198 | 7.513333333333334 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 0.837 | 0.95 | 16.108206686930092 | 1.3136030140789212 | 12.262613981762918 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.32 | 0.96 | 124.13242961418143 | 0.5924453181377062 | 209.52554744525546 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 168 | 1.86 | 0.96 | 5.5 | 1.007042253521127 | 5.461538461538462 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8 | 214.5 | 174 | - | 26.8125 | 1.2327586206896552 | 21.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9.5 | 271.5 | 253 | - | 28.57894736842105 | 1.0731225296442688 | 26.63157894736842 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 266.5 | 220 | - | 33.3125 | 1.2113636363636364 | 27.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 259 | 158 | - | 30.470588235294116 | 1.639240506329114 | 18.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 207.5 | 176 | - | 12.575757575757576 | 1.1789772727272727 | 10.666666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 13649.5 | 20565 | - | 1364.95 | 0.6637247751033309 | 2056.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44455 | 45564 | - | 5230 | 0.975660609252919 | 5360.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44752 | 45401 | - | 5264.941176470588 | 0.9857051606792802 | 5341.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44402 | 45050 | - | 5223.764705882353 | 0.9856159822419533 | 5300 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 13017.5 | 18270.5 | - | 788.939393939394 | 0.7124873429845926 | 1107.3030303030303 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 13:35:59（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792042405210-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：154.2秒 | 设备：6（A 4 / B 0 / NG 0 / 复测 2 / 待检 2）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 13:34:09 | 结束：2026-10-15 13:34:23
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 754ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 753ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | PENDING | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | A类合格 | P2:160 / P3:144 | P2:529 / P3:417 | 182.549 | 456 | 529 | 1.56 | 0.96 | 15.282051282051285 | 0.9691056910569105 | 15.769230769230772 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:160 / P3:160 | P2:433 / P3:529 | 316 | 742 | 529 | 1 | 0.96 | 8.34763948497854 | 1.074585635359116 | 7.768240343347639 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:152 / P3:160 | P2:433 / P3:353 | 325.156 | 719.5 | 433 | 0.995 | 0.954 | 6.144329896907217 | 0.8240580712063602 | 7.4561855670103085 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 需复测 | P2:152 / P3:168 | P2:241 / P3:225 | 874.741 | 1957.5 | 241 | 1.124 | 0.947 | 9.742718446601941 | 0.9764047676964243 | 9.978155339805825 | 0 | FLASH_SAMPLES_MISSING |
| 6 | 1 | A类合格 | P2:120 / P3:136 | P2:577 / P3:593 | 355.46 | 796 | 593 | 1.343 | 0.943 | 7.860262008733625 | 1.2250453720508168 | 6.416302765647744 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-15 13:34:28 | 窗口结束：2026-10-15 13:34:48 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 752 | 160 | 529 | 144 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 752 | 160 | 433 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 752 | 152 | 433 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 700 | 152 | 241 | 168 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 764 | 120 | 577 | 136 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 152 | 160 | 160 | 529 |
| 2 | P3 | 144 | 144 | 152 | 417 |
| 3 | P2 | 152 | 160 | 176 | 433 |
| 3 | P3 | 144 | 160 | 168 | 529 |
| 4 | P2 | 152 | 152 | 176 | 433 |
| 4 | P3 | 144 | 160 | 176 | 353 |
| 5 | P2 | 120 | 152 | 152 | 241 |
| 5 | P3 | 128 | 168 | 168 | 225 |
| 6 | P2 | 112 | 120 | 144 | 577 |
| 6 | P3 | 120 | 136 | 152 | 593 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 13:35:55 | 2026-10-15 13:35:55 | 2026-10-15 13:35:55 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 13:35:55 | 2026-10-15 13:35:55 | 2026-10-15 13:35:55 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 13:35:55 | 2026-10-15 13:35:55 | 2026-10-15 13:35:55 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 13:35:55 | 2026-10-15 13:35:55 | 2026-10-15 13:35:55 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 13:35:54 | 2026-10-15 13:35:54 | 2026-10-15 13:35:54 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 13:35:55 | 2026-10-15 13:35:55 | 2026-10-15 13:35:55 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 128 | 1.003 | 0.971 | 15.282051282051285 | 0.9691056910569105 | 15.769230769230772 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 128 | 1.568 | 0.939 | 13.11764705882353 | 0.6160220994475137 | 21.29411764705883 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 1.315 | 0.973 | - | 1.03099173553719 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.896 | 0.949 | 8.34763948497854 | 1.074585635359116 | 7.768240343347639 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 128 | 1 | 0.96 | - | 0.9195305951383069 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 140 | 0.872 | 0.968 | - | 0.8160442600276625 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.652 | 0.947 | 6.144329896907217 | 0.8240580712063602 | 7.4561855670103085 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 128 | 0.995 | 0.953 | 64.37931034482759 | 1.3335714285714286 | 48.275862068965516 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 1.009 | 0.963 | 9.428571428571427 | 1.1433070866141732 | 8.246753246753245 | 合格 | 指标正常 |
| 热源检测 | 5 | 136 | 1.124 | 0.947 | 9.742718446601941 | 0.9764047676964243 | 9.978155339805825 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 132 | 0.739 | 0.941 | 7.860262008733625 | 1.2250453720508168 | 6.416302765647744 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 128 | 1.35 | 0.942 | - | 0.8434782608695653 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 1.108 | 0.945 | - | 0.8928571428571428 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 159 | 145.5 | - | 18.705882352941178 | 1.092783505154639 | 17.11764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 163.5 | 164 | - | 18.166666666666668 | 0.9969512195121951 | 18.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 239.5 | 151.5 | - | 26.61111111111111 | 1.5808580858085808 | 16.833333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 173.5 | 172 | - | 10.515151515151516 | 1.0087209302325582 | 10.424242424242424 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 191.5 | 141 | - | 20.157894736842106 | 1.3581560283687943 | 14.842105263157896 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13670.5 | 21847.5 | - | 1518.9444444444443 | 0.6257237670213983 | 2427.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 10.5 | 44639 | 44573 | - | 4251.333333333333 | 1.0014807170260023 | 4245.047619047619 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45381 | 45181 | - | 5042.333333333333 | 1.004426639516611 | 5020.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13634.5 | 17718 | - | 1435.2105263157894 | 0.7695281634495993 | 1865.0526315789473 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 13:41:31（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792042738230-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.7秒 | 设备：6（A 0 / B 0 / NG 1 / 复测 5 / 待检 5）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 13:39:42 | 结束：2026-10-15 13:39:58
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / ALARM_RELAY_NOT_ACTUATED、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / FAULT_RELAY_NOT_ACTUATED、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | FAIL | FAIL | FAIL |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | 需复测 | P2:136 / P3:120 | P2:177 / P3:465 | 1083.624 | 2417.5 | 465 | 0.838 | 0.926 | 13.235294117647058 | 0.9336099585062241 | 14.176470588235293 | 0 | HEAT_SAMPLES_MISSING |
| 3 | 1 | 需复测 | P2:176 / P3:160 | P2:481 / P3:481 | 1003.863 | 2182.5 | 481 | 0.802 | 0.945 | 25.647058823529413 | 1.2077562326869806 | 21.235294117647058 | 0 | HEAT_SAMPLES_MISSING |
| 4 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 5 | 1 | 需复测 | P2:176 / P3:168 | P2:287 / P3:193 | 901.544 | 2101 | 287 | 0.912 | 0.948 | 9.441176470588236 | 0.9846625766871165 | 9.588235294117647 | 0 | HEAT_SAMPLES_MISSING |
| 6 | 1 | 需复测 | P2:152 / P3:152 | P2:241 / P3:321 | 497.91 | 1111 | 321 | 0.863 | 0.961 | 11.772727272727273 | 0.9184397163120568 | 12.818181818181818 | 0 | HEAT_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-10-15 13:40:01 | 窗口结束：2026-10-15 13:40:21 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 780 | 136 | 177 | 120 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 792 | 176 | 481 | 160 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 5 | 808 | 176 | 287 | 168 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 764 | 152 | 241 | 152 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 136 | 136 | 152 | 177 |
| 2 | P3 | 120 | 120 | 144 | 465 |
| 3 | P2 | 128 | 176 | 184 | 481 |
| 3 | P3 | 152 | 160 | 176 | 481 |
| 4 | P2 | - | - | - | - |
| 4 | P3 | - | - | - | - |
| 5 | P2 | 144 | 176 | 176 | 287 |
| 5 | P3 | 160 | 168 | 192 | 193 |
| 6 | P2 | 152 | 152 | 168 | 241 |
| 6 | P3 | 152 | 152 | 176 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 13:41:24 | 2026-10-15 13:41:24 | 2026-10-15 13:41:24 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-10-15 13:41:04 | 2026-10-15 13:41:04 | 2026-10-15 13:41:04 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 1 | - |
| 3 | 测试就绪 | 2026-10-15 13:41:04 | 2026-10-15 13:41:04 | 2026-10-15 13:41:04 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 2026-10-15 13:41:09 | 2026-10-15 13:41:10 | 2026-10-15 13:41:10 | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 13:41:25 | 2026-10-15 13:41:25 | 2026-10-15 13:41:25 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-10-15 13:41:05 | 2026-10-15 13:41:05 | 2026-10-15 13:41:05 | 2026-10-15 13:41:10 | 2026-10-15 13:41:10 | 2026-10-15 13:41:10 | 2026-10-15 13:41:10 | 2026-10-15 13:41:10 | 2026-10-15 13:41:11 | 2026-10-15 13:41:11 | 1 | - |
| 6 | 测试就绪 | 2026-10-15 13:41:06 | 2026-10-15 13:41:06 | 2026-10-15 13:41:06 | 2026-10-15 13:41:11 | 2026-10-15 13:41:11 | 2026-10-15 13:41:11 | 2026-10-15 13:41:11 | 2026-10-15 13:41:11 | 2026-10-15 13:41:11 | 2026-10-15 13:41:11 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 24 | 0.783 | 0.875 | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 2 | 140 | 1.199 | 0.934 | - | 0.7874571101791842 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 28 | 0.756 | 0.913 | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 132 | 1.037 | 0.951 | - | 0.8966150081566068 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 5 | 28 | 0.832 | 0.98 | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 116 | 0.962 | 0.94 | 9.397557666214382 | 1.0647194465795542 | 8.826322930800542 | 合格 | 指标正常 |
| 热源检测 | 6 | 24 | 0.728 | 0.925 | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 100 | 1.046 | 0.97 | 10.260553129548764 | 1.3465138490926456 | 7.620087336244542 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:31001） |
| 第一次检测位/热源检测 | 2 | 8 | 143 | 112 | - | 17.875 | 1.2767857142857142 | 14 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:32001） |
| 第一次检测位/热源检测 | 3 | 8 | 160 | 121 | - | 20 | 1.322314049586777 | 15.125 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:33001） |
| 第一次检测位/热源检测 | 4 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:34001） |
| 第一次检测位/热源检测 | 5 | 16 | 151.5 | 128.5 | - | 9.46875 | 1.178988326848249 | 8.03125 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:35001） |
| 第一次检测位/热源检测 | 6 | 8 | 151.5 | 119.5 | - | 18.9375 | 1.2677824267782427 | 14.9375 | 离线、无火警、无故障、光源未就绪、同步异常、异常：探测器 TCP 连接超时（192.168.16.253:36001） |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |

================================================================================================
完成时间：2026-10-15 13:48:22（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792043146624-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：156.3秒 | 设备：6（A 3 / B 1 / NG 0 / 复测 2 / 待检 2）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 13:46:31 | 结束：2026-10-15 13:46:44
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 885ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 660ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 660ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 660ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | FAIL | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | A类合格 | P2:136 / P3:144 | P2:401 / P3:337 | 39.315 | 127 | 401 | 1.346 | 0.933 | 10.468974175035868 | 1.095832551154496 | 9.553443328550934 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 4 | 1 | A类合格 | P2:152 / P3:160 | P2:161 / P3:177 | 342.661 | 835 | 177 | 1 | 0.944 | 15.146169172251405 | 1.0088918380889185 | 15.012678862524904 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:321 | 307.327 | 731.5 | 417 | 1.012 | 0.952 | 10.498930862437634 | 1.0146258581498404 | 10.347588500831552 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:160 / P3:144 | P2:257 / P3:193 | 318.132 | 800.5 | 257 | 1.457 | 0.947 | 15.20697432338654 | 1.504720867953032 | 10.10617626648161 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-15 13:46:50 | 窗口结束：2026-10-15 13:47:09 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 776 | 136 | 401 | 144 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 780 | 152 | 161 | 160 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 784 | 168 | 417 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 784 | 160 | 257 | 144 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 112 | 136 | 152 | 401 |
| 2 | P3 | 104 | 144 | 144 | 337 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 152 | 152 | 160 | 161 |
| 4 | P3 | 160 | 160 | 176 | 177 |
| 5 | P2 | 128 | 168 | 168 | 417 |
| 5 | P3 | 136 | 168 | 168 | 321 |
| 6 | P2 | 160 | 160 | 176 | 257 |
| 6 | P3 | 144 | 144 | 152 | 193 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 13:48:18 | 2026-10-15 13:48:18 | 2026-10-15 13:48:18 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 13:48:16 | 2026-10-15 13:48:16 | 2026-10-15 13:48:16 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 13:48:18 | 2026-10-15 13:48:18 | 2026-10-15 13:48:18 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 13:48:16 | 2026-10-15 13:48:16 | 2026-10-15 13:48:16 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 13:48:16 | 2026-10-15 13:48:16 | 2026-10-15 13:48:16 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 13:48:16 | 2026-10-15 13:48:16 | 2026-10-15 13:48:16 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 148 | 0.85 | 0.939 | 10.468974175035868 | 1.095832551154496 | 9.553443328550934 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.349 | 0.911 | 234.39666666666665 | 0.5320747578692495 | 440.5333333333332 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 140 | 1.179 | 0.952 | - | 0.9674634794156706 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 148 | 0.948 | 0.963 | 15.146169172251405 | 1.0088918380889185 | 15.012678862524904 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 156 | 1 | 0.936 | - | 1.3447596420188128 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 1.12 | 0.929 | 10.211764705882354 | 1.0104772991850988 | 10.105882352941178 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 0.706 | 0.953 | 10.498930862437634 | 1.0146258581498404 | 10.347588500831552 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 164 | 1.012 | 0.938 | - | 0.969838995099522 | - | 合格 | 指标正常 |
| 电磁干扰 | 5 | 140 | 1.089 | 0.967 | 12.73090909090909 | 1.1952884943666782 | 10.65090909090909 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.754 | 0.979 | 15.20697432338654 | 1.504720867953032 | 10.10617626648161 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 168 | 1.468 | 0.898 | - | 0.48998260577991076 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 140 | 1.115 | 0.971 | 9.409574468085106 | 0.9971815107102593 | 9.436170212765958 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8 | 144 | 154 | - | 18 | 0.935064935064935 | 19.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 209 | 182.5 | - | 24.58823529411765 | 1.1452054794520548 | 21.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 220 | 154.5 | - | 25.88235294117647 | 1.4239482200647249 | 18.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 226 | 184.5 | - | 25.11111111111111 | 1.2249322493224932 | 20.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15498 | 23245.5 | - | 1823.2941176470588 | 0.6667096857456282 | 2734.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45229 | 45204.5 | - | 5321.058823529412 | 1.0005419814399008 | 5318.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 44814 | 44960.5 | - | 4979.333333333333 | 0.9967415842795343 | 4995.611111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13027.5 | 19680 | - | 1447.5 | 0.6619664634146342 | 2186.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 13:56:53（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792043659157-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.4秒 | 设备：6（A 3 / B 1 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 13:55:04 | 结束：2026-10-15 13:55:17
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 821ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 821ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 821ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 821ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 725ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 821ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | 不合格 | P2:128 / P3:128 | P2:161 / P3:449 | 371.719 | 848.5 | 449 | 1.684 | 0.944 | 9.822033898305083 | 1.2617025908991943 | 7.784745762711864 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:433 / P3:497 | 350.719 | 799.5 | 497 | 1.116 | 0.946 | 17.09284332688588 | 1.2994823833892126 | 13.153578336557059 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:225 / P3:209 | 296.493 | 663 | 225 | 1.069 | 0.953 | 25.81779661016949 | 1.2725563909774436 | 20.288135593220336 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:152 | P2:271 / P3:159 | 327.83 | 754.5 | 271 | 1.005 | 0.918 | 14.131125827814571 | 1.3494814065266887 | 10.471523178807947 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:192 / P3:192 | P2:289 / P3:353 | 288.245 | 683 | 353 | 1.268 | 0.963 | 23.13481781376518 | 1.566806503797538 | 14.765587044534412 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-15 13:55:22 | 窗口结束：2026-10-15 13:55:42 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 736 | 128 | 161 | 128 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 704 | 176 | 433 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 704 | 160 | 225 | 160 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 704 | 152 | 271 | 152 | 159 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 724 | 192 | 289 | 192 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 104 | 128 | 128 | 161 |
| 2 | P3 | 104 | 128 | 128 | 449 |
| 3 | P2 | 144 | 176 | 176 | 433 |
| 3 | P3 | 160 | 176 | 184 | 497 |
| 4 | P2 | 128 | 160 | 160 | 225 |
| 4 | P3 | 144 | 160 | 176 | 209 |
| 5 | P2 | 136 | 152 | 152 | 271 |
| 5 | P3 | 128 | 152 | 152 | 159 |
| 6 | P2 | 152 | 192 | 192 | 289 |
| 6 | P3 | 160 | 192 | 200 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 13:56:44 | 2026-10-15 13:56:44 | 2026-10-15 13:56:44 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | 2026-10-15 13:56:48 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 112 | 0.784 | 0.961 | 9.822033898305083 | 1.2617025908991943 | 7.784745762711864 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 128 | 1.41 | 0.915 | 161.03322259136212 | 0.41911440454470783 | 384.2225913621262 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 2 | 160 | 2.403 | 0.954 | 8.928813559322034 | 1.0603864734299517 | 8.420338983050847 | 合格 | 指标正常 |
| 热源检测 | 3 | 104 | 0.791 | 0.934 | 17.09284332688588 | 1.2994823833892126 | 13.153578336557059 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 128 | 1.135 | 0.957 | 1331.0996677740864 | 0.8637653227093007 | 1541.0431893687708 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 160 | 1 | 0.944 | - | 0.8031523642732049 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 108 | 0.779 | 0.959 | 25.81779661016949 | 1.2725563909774436 | 20.288135593220336 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 128 | 1.064 | 0.946 | - | 1.0884526185211154 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 156 | 1 | 0.956 | - | 0.764654161781946 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 108 | 0.917 | 0.938 | 14.131125827814571 | 1.3494814065266887 | 10.471523178807947 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 128 | 1.002 | 0.874 | 1558.0415045395591 | 0.9936160427736713 | 1568.051880674449 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 160 | 1.001 | 0.936 | 4.584699453551912 | 0.6621941594317284 | 6.923497267759562 | 合格 | 指标正常 |
| 热源检测 | 6 | 112 | 0.651 | 0.94 | 23.13481781376518 | 1.566806503797538 | 14.765587044534412 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 128 | 1.163 | 0.967 | - | 0.7023428536924098 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 156 | 1.546 | 0.979 | - | 1.0835777126099708 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 163 | 139.5 | - | 19.176470588235293 | 1.168458781362007 | 16.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 231.5 | 160 | - | 27.235294117647058 | 1.446875 | 18.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 242 | 206 | - | 30.25 | 1.174757281553398 | 25.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 183.5 | 166 | - | 11.121212121212121 | 1.105421686746988 | 10.06060606060606 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 200 | 143 | - | 23.529411764705884 | 1.3986013986013985 | 16.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12154 | 20814 | - | 1429.8823529411766 | 0.5839338906505237 | 2448.705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 39085.5 | 43427 | - | 4598.294117647059 | 0.9000276325788105 | 5109.058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 40854 | 43309.5 | - | 5106.75 | 0.9433034322723652 | 5413.6875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 20.5 | 43527 | 42950.5 | - | 2123.268292682927 | 1.0134224281440263 | 2095.1463414634145 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12170.5 | 15874 | - | 1281.1052631578948 | 0.7666939649741716 | 1670.9473684210527 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 14:05:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792044167054-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：159.5秒 | 设备：6（A 3 / B 2 / NG 0 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 14:03:36 | 结束：2026-10-15 14:03:50
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | B类合格 | P2:160 / P3:144 | P2:849 / P3:929 | 347.562 | 787.5 | 929 | 1.47 | 0.963 | 806.6060606060606 | 1.0812269938650307 | 1232.4242424242425 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | B类合格 | P2:152 / P3:160 | P2:497 / P3:369 | 375.756 | 869 | 497 | 0.97 | 0.971 | 13.355704697986576 | 1.0002010454362684 | 13.353020134228188 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:184 / P3:192 | P2:287 / P3:369 | 422.907 | 985 | 369 | 0.798 | 0.949 | 4800.764705882353 | 1.1998153277931671 | 4964.294117647059 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:241 / P3:289 | 288.593 | 675.5 | 289 | 0.994 | 0.941 | 15.645494830132938 | 1.1518051326663765 | 13.583456425406203 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:168 | P2:335 / P3:273 | 301.879 | 682.5 | 335 | 1.374 | 0.956 | 7.55902004454343 | 0.6679349252164786 | 11.317000742390498 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-15 14:03:55 | 窗口结束：2026-10-15 14:04:15 | 有效采集时长：20.5秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 716 | 160 | 849 | 144 | 929 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 708 | 152 | 497 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 720 | 184 | 287 | 192 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 704 | 176 | 241 | 168 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 712 | 176 | 335 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 152 | 160 | 184 | 849 |
| 2 | P3 | 136 | 144 | 168 | 929 |
| 3 | P2 | 136 | 152 | 176 | 497 |
| 3 | P3 | 144 | 160 | 168 | 369 |
| 4 | P2 | 168 | 184 | 200 | 287 |
| 4 | P3 | 184 | 192 | 248 | 369 |
| 5 | P2 | 168 | 176 | 184 | 241 |
| 5 | P3 | 168 | 168 | 184 | 289 |
| 6 | P2 | 136 | 176 | 184 | 335 |
| 6 | P3 | 152 | 168 | 192 | 273 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 14:05:24 | 2026-10-15 14:05:24 | 2026-10-15 14:05:24 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | 2026-10-15 14:05:22 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 92 | 0.734 | 0.973 | - | 1.0812269938650307 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 144 | 1.47 | 0.958 | 140.2311643835616 | 0.4877750975311951 | 287.49143835616434 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 136 | 1.238 | 0.961 | 10.532203389830508 | 1.1084552265429897 | 9.501694915254237 | 合格 | 指标正常 |
| 热源检测 | 3 | 92 | 0.949 | 0.945 | 13.355704697986576 | 1.0002010454362684 | 13.353020134228188 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 144 | 0.97 | 0.985 | 1252.6578073089702 | 0.9926521886789472 | 1261.9302325581396 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 136 | 0.892 | 0.975 | 13.852233676975944 | 1.6143372046455746 | 8.580756013745704 | 合格 | 指标正常 |
| 热源检测 | 4 | 92 | 1.032 | 0.935 | - | 1.1998153277931671 | - | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 0.798 | 0.936 | - | 0.9657490905468025 | - | 合格 | 指标正常 |
| 电磁干扰 | 4 | 136 | 0.963 | 0.97 | 11.71476510067114 | 1.1217866323907455 | 10.442953020134228 | 合格 | 指标正常 |
| 热源检测 | 5 | 92 | 1.153 | 0.974 | 15.645494830132938 | 1.1518051326663765 | 13.583456425406203 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 140 | 0.994 | 0.914 | - | 1.023413114196532 | - | 合格 | 指标正常 |
| 电磁干扰 | 5 | 136 | 0.895 | 0.944 | 8.404605263157894 | 0.9047450424929179 | 9.289473684210526 | 合格 | 指标正常 |
| 热源检测 | 6 | 88 | 0.97 | 0.931 | 7.55902004454343 | 0.6679349252164786 | 11.317000742390498 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 144 | 1.374 | 0.95 | 250.56727272727275 | 0.5432984569775051 | 461.1963636363637 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 136 | 1.25 | 0.98 | 9.670103092783506 | 1.195412064570943 | 8.089347079037802 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 159 | 133 | - | 9.636363636363637 | 1.1954887218045114 | 8.06060606060606 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 191 | 166 | - | 22.470588235294116 | 1.1506024096385543 | 19.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 212 | 174 | - | 24.941176470588236 | 1.2183908045977012 | 20.470588235294116 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 221.5 | 156 | - | 26.058823529411764 | 1.419871794871795 | 18.352941176470587 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 183 | 162.5 | - | 21.529411764705884 | 1.126153846153846 | 19.11764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 13309 | 20335 | - | 782.8823529411765 | 0.6544873371035161 | 1196.1764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 11 | 45453.5 | 43601 | - | 4132.136363636364 | 1.0424875576248251 | 3963.7272727272725 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44092.5 | 42196.5 | - | 5187.35294117647 | 1.0449326365930824 | 4964.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44869.5 | 44609 | - | 5278.764705882353 | 1.0058396287744626 | 5248.117647058823 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13675 | 18788 | - | 1608.8235294117646 | 0.727858207366404 | 2210.3529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 14:11:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792044554258-9 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.5秒 | 设备：6（A 1 / B 2 / NG 1 / 复测 2 / 待检 2）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 14:09:58 | 结束：2026-10-15 14:10:12
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | FAIL | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | B类合格 | P2:160 / P3:160 | P2:193 / P3:273 | 272.272 | 627 | 273 | 1.536 | 0.956 | 11.64090909090909 | 0.9896947056550301 | 11.762121212121212 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | B类合格 | P2:160 / P3:160 | P2:305 / P3:353 | 255.364 | 620 | 353 | 0.995 | 0.973 | 4561.705882352941 | 1.5075727578697289 | 4589.235294117647 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:152 / P3:152 | P2:369 / P3:305 | 295.14 | 678 | 369 | 0.995 | 0.969 | 23.55837152871394 | 1.2591215632024904 | 18.71016446481531 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 6 | 1 | 不合格 | P2:152 / P3:160 | P2:209 / P3:225 | 287.206 | 683 | 225 | 1.387 | 0.951 | 1381.1176470588234 | 1.0019111804053715 | 2144.529411764706 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-10-15 14:10:17 | 窗口结束：2026-10-15 14:10:37 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 708 | 160 | 193 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 716 | 160 | 305 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 752 | 152 | 369 | 152 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 736 | 152 | 209 | 160 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 152 | 160 | 176 | 193 |
| 2 | P3 | 160 | 160 | 168 | 273 |
| 3 | P2 | 144 | 160 | 160 | 305 |
| 3 | P3 | 128 | 160 | 160 | 353 |
| 4 | P2 | 144 | 152 | 176 | 369 |
| 4 | P3 | 152 | 152 | 168 | 305 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 144 | 152 | 152 | 209 |
| 6 | P3 | 160 | 160 | 176 | 225 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 14:11:39 | 2026-10-15 14:11:39 | 2026-10-15 14:11:39 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 14:11:44 | 2026-10-15 14:11:44 | 2026-10-15 14:11:44 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 14:11:44 | 2026-10-15 14:11:44 | 2026-10-15 14:11:44 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 14:11:44 | 2026-10-15 14:11:44 | 2026-10-15 14:11:44 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 14:11:47 | 2026-10-15 14:11:47 | 2026-10-15 14:11:47 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 14:11:44 | 2026-10-15 14:11:44 | 2026-10-15 14:11:44 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 128 | 0.798 | 0.962 | 11.64090909090909 | 0.9896947056550301 | 11.762121212121212 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.545 | 0.949 | - | 0.4534161799304864 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 168 | 1.313 | 0.957 | - | 1.1148404993065186 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.645 | 0.977 | - | 1.5075727578697289 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 160 | 0.995 | 0.955 | 1326.936997319035 | 0.9808758465905993 | 1352.8083109919576 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 164 | 1.128 | 0.983 | - | 1.202777777777778 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 0.746 | 0.977 | 23.55837152871394 | 1.2591215632024904 | 18.71016446481531 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 160 | 0.995 | 0.95 | 1210.652985074627 | 0.9790779196612233 | 1236.523631840796 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 168 | 0.999 | 0.983 | - | 0.9415730337078652 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 132 | 0.943 | 0.948 | - | 1.0019111804053715 | - | 合格 | 指标正常 |
| 爆闪检测 | 6 | 156 | 1.399 | 0.939 | 70.39261744966441 | 0.4131770730746503 | 170.36912751677852 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 6 | 168 | 1.293 | 0.963 | - | 1.0982025427444104 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 186 | 164 | - | 21.88235294117647 | 1.1341463414634145 | 19.294117647058822 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 246 | 159 | - | 27.333333333333332 | 1.5471698113207548 | 17.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 212.5 | 158.5 | - | 23.61111111111111 | 1.3406940063091484 | 17.61111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 9 | 241 | 199 | - | 26.77777777777778 | 1.2110552763819096 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 11722.5 | 19930.5 | - | 1379.1176470588234 | 0.5881688868819146 | 2344.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9.5 | 44243.5 | 44007.5 | - | 4657.210526315789 | 1.0053627222632506 | 4632.368421052632 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45192 | 44970 | - | 5021.333333333333 | 1.0049366244162776 | 4996.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11137.5 | 17503.5 | - | 1310.2941176470588 | 0.6363013111663381 | 2059.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 14:24:41（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792045327345-10 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.9秒 | 设备：6（A 2 / B 2 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 14:22:51 | 结束：2026-10-15 14:23:05
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | B类合格 | P2:176 / P3:152 | P2:545 / P3:641 | 889.046 | 1983.5 | 641 | 1.623 | 0.98 | 1739.3125 | 0.7639919082939989 | 2715.1875 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:273 / P3:417 | 791.447 | 1831 | 417 | 1.001 | 0.969 | 18.797327394209354 | 1.0411184210526316 | 18.054936896807718 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:168 / P3:176 | P2:529 / P3:785 | 997.461 | 2070 | 785 | 1.081 | 0.93 | 23.380569758948138 | 1.6137944943027127 | 14.487947406866324 | 0 | P2/P3 信噪比低于下限 |
| 5 | 1 | A类合格 | P2:184 / P3:176 | P2:737 / P3:625 | 267.569 | 718 | 737 | 1.006 | 0.97 | 14.745044429254953 | 1.1416172734970362 | 12.915926179084073 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:152 / P3:168 | P2:401 / P3:385 | 384.138 | 1078 | 401 | 1.153 | 0.959 | 11.12893982808023 | 1.2175548589341691 | 9.140401146131806 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-10-15 14:23:10 | 窗口结束：2026-10-15 14:23:30 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 720 | 176 | 545 | 152 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 732 | 168 | 273 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 752 | 168 | 529 | 176 | 785 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 804 | 184 | 737 | 176 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 732 | 152 | 401 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 176 | 176 | 176 | 545 |
| 2 | P3 | 144 | 152 | 160 | 641 |
| 3 | P2 | 136 | 168 | 168 | 273 |
| 3 | P3 | 144 | 160 | 160 | 417 |
| 4 | P2 | 152 | 168 | 176 | 529 |
| 4 | P3 | 152 | 176 | 184 | 785 |
| 5 | P2 | 168 | 184 | 200 | 737 |
| 5 | P3 | 160 | 176 | 184 | 625 |
| 6 | P2 | 144 | 152 | 160 | 401 |
| 6 | P3 | 152 | 168 | 176 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 2 | 测试就绪 | 2026-10-15 14:23:55 | 2026-10-15 14:23:55 | 2026-10-15 14:23:55 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 1 | - |
| 3 | 测试就绪 | 2026-10-15 14:23:55 | 2026-10-15 14:23:55 | 2026-10-15 14:23:55 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 1 | - |
| 4 | 测试就绪 | 2026-10-15 14:23:55 | 2026-10-15 14:23:55 | 2026-10-15 14:23:55 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 14:24:37 | 2026-10-15 14:24:37 | 2026-10-15 14:24:37 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-10-15 14:23:55 | 2026-10-15 14:23:55 | 2026-10-15 14:23:56 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 2026-10-15 14:24:01 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 124 | 1.05 | 0.975 | - | 0.7639919082939989 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 132 | 1.63 | 0.987 | - | 0.4696561024949427 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 124 | 1.307 | 0.976 | - | 1.1479908526625284 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 0.837 | 0.965 | 18.797327394209354 | 1.0411184210526316 | 18.054936896807718 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 1.001 | 0.948 | 39.24137931034482 | 0.5442372070779531 | 72.10344827586206 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 128 | 1.114 | 0.991 | - | 0.6712146422628953 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 0.701 | 0.968 | 23.380569758948138 | 1.6137944943027127 | 14.487947406866324 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 132 | 1.081 | 0.867 | 48.89610389610389 | 0.19556409723665072 | 250.02597402597402 | 不合格 | SNR23_BELOW_LIMIT |
| 电磁干扰 | 4 | 128 | 0.85 | 0.95 | - | 0.8873148744365744 | - | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 0.897 | 0.971 | 14.745044429254953 | 1.1416172734970362 | 12.915926179084073 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 136 | 1.006 | 0.965 | 41.285714285714285 | 1.0878293601003766 | 37.95238095238095 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 128 | 0.89 | 0.973 | 9.601190476190476 | 0.9722724532851115 | 9.875 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.712 | 0.958 | 11.12893982808023 | 1.2175548589341691 | 9.140401146131806 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 132 | 1.153 | 0.933 | - | 0.4964964964964965 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 128 | 1.234 | 0.987 | 7.781879194630871 | 1.3451276102088165 | 5.7852348993288585 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8 | 143 | 137.5 | - | 17.875 | 1.04 | 17.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 212 | 177.5 | - | 26.5 | 1.1943661971830986 | 22.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 285.5 | 191.5 | - | 33.588235294117645 | 1.4908616187989556 | 22.529411764705884 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 185 | 152 | - | 19.473684210526315 | 1.2171052631578947 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 260 | 165 | - | 30.58823529411765 | 1.5757575757575757 | 19.41176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 13914.5 | 21721.5 | - | 1739.3125 | 0.6405865156642037 | 2715.1875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44897.5 | 44738 | - | 5282.058823529412 | 1.0035652018418346 | 5263.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45136 | 45819 | - | 5310.117647058823 | 0.9850935201553941 | 5390.470588235294 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 45675.5 | 45420.5 | - | 4567.55 | 1.0056142050395747 | 4542.05 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 16113 | 18637.5 | - | 1895.6470588235295 | 0.8645472837022132 | 2192.6470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |

================================================================================================
完成时间：2026-10-15 14:35:21（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792045967159-11 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：154.1秒 | 设备：6（A 3 / B 1 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_BASELINE_NOT_NORMAL；RELAY:ALARM_RESET_COMMAND_FAILED；RELAY:EMERGENCY_RESET_COMMAND_FAILED；RELAY:FAULT_RESET_COMMAND_FAILED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-15 14:33:31 | 结束：2026-10-15 14:33:44
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、ALARM_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED | -/- | 本地发送失败 / 发送成功/尝试=0/0 / 窗口内补发=0 / DIO未确认 / - / 否 / 复位补发=0 / 时限内未恢复 / 紧急清理无证据 / RELAY_BASELINE_NOT_NORMAL、FAULT_RESET_COMMAND_FAILED、EMERGENCY_RESET_COMMAND_FAILED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 767ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 766ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 0 | 测试无效，需复测 |
| 2 | 1 | B类合格 | P2:152 / P3:152 | P2:497 / P3:625 | 169.844 | 459.5 | 625 | 1.324 | 0.964 | 1666.875 | 1.2391316865319282 | 2655.0625 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:257 / P3:401 | 159.98 | 414.5 | 401 | 0.994 | 0.955 | 20.696399345335514 | 1.148964201344721 | 18.013093289689035 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:160 | P2:657 / P3:561 | 225.819 | 607.5 | 657 | 0.999 | 0.953 | 11.875499334221036 | 1.4873462580779653 | 7.984354194407456 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:433 / P3:449 | 337.753 | 742.5 | 449 | 0.994 | 0.957 | 16.89064558629776 | 1.1414156403027158 | 14.797979797979796 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:176 / P3:160 | P2:401 / P3:353 | 106.967 | 328 | 401 | 1.063 | 0.965 | 25.7311271975181 | 1.8991216822669572 | 34.64632885211996 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-10-15 14:33:50 | 窗口结束：2026-10-15 14:34:10 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 680 | 152 | 497 | 152 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 660 | 176 | 257 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 668 | 168 | 657 | 160 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 696 | 168 | 433 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 680 | 176 | 401 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 144 | 152 | 160 | 497 |
| 2 | P3 | 152 | 152 | 168 | 625 |
| 3 | P2 | 152 | 176 | 176 | 257 |
| 3 | P3 | 144 | 168 | 168 | 401 |
| 4 | P2 | 160 | 168 | 168 | 657 |
| 4 | P3 | 160 | 160 | 160 | 561 |
| 5 | P2 | 160 | 168 | 192 | 433 |
| 5 | P3 | 160 | 168 | 200 | 449 |
| 6 | P2 | 160 | 176 | 192 | 401 |
| 6 | P3 | 152 | 160 | 184 | 353 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-15 14:35:13 | 2026-10-15 14:35:13 | 2026-10-15 14:35:13 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | 2026-10-15 14:35:16 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 128 | 0.882 | 0.961 | - | 1.2391316865319282 | - | 合格 | 指标正常 |
| 爆闪检测 | 2 | 136 | 1.324 | 0.963 | - | 0.49237743933256395 | - | 合格 | 指标正常 |
| 电磁干扰 | 2 | 112 | 2.054 | 0.969 | - | 0.9238750546089995 | - | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.797 | 0.958 | 20.696399345335514 | 1.148964201344721 | 18.013093289689035 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 136 | 0.994 | 0.928 | - | 1.066712500889026 | - | 合格 | 指标正常 |
| 电磁干扰 | 3 | 108 | 1.18 | 0.984 | - | 0.9874947011445527 | - | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.732 | 0.977 | 11.875499334221036 | 1.4873462580779653 | 7.984354194407456 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 136 | 0.999 | 0.944 | 379.5965909090909 | 1.1681733139829693 | 324.9488636363636 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 112 | 0.885 | 0.939 | 10.179123711340207 | 0.9470087519482078 | 10.748711340206185 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.764 | 0.959 | 16.89064558629776 | 1.1414156403027158 | 14.797979797979796 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 128 | 0.994 | 0.946 | - | 0.8973857194548305 | - | 合格 | 指标正常 |
| 电磁干扰 | 5 | 108 | 1.001 | 0.964 | 6.494545454545455 | 0.8400752587017875 | 7.730909090909091 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.737 | 0.955 | - | 1.8991216822669572 | - | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 136 | 1.063 | 0.967 | - | 0.5721058870011853 | - | 合格 | 指标正常 |
| 电磁干扰 | 6 | 108 | 1.283 | 0.972 | - | 1.1322603219034288 | - | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8 | 182.5 | 170 | - | 22.8125 | 1.0735294117647058 | 21.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 213.5 | 169 | - | 26.6875 | 1.2633136094674555 | 21.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 256 | 187.5 | - | 15.058823529411764 | 1.3653333333333333 | 11.029411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 233.5 | 155.5 | - | 27.470588235294116 | 1.5016077170418007 | 18.294117647058822 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 234.5 | 200.5 | - | 27.58823529411765 | 1.1695760598503742 | 23.58823529411765 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | 0 | 0 | 0 | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 26848 | 30822.5 | - | 3158.5882352941176 | 0.8710519912401654 | 3626.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 44883.5 | 44536 | - | 5280.411764705882 | 1.0078026764864378 | 5239.529411764706 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 12 | 45389.5 | 45163 | - | 3782.4583333333335 | 1.0050151672829528 | 3763.5833333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45423.5 | 45148.5 | - | 5343.941176470588 | 1.0060910107755519 | 5311.588235294118 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 31289 | 24848.5 | 25706 | - | 0.7941608872127585 | 0.966642029098265 | 0.8215666847773978 | 在线、无火警、无故障、光源就绪、同步正常 |

