================================================================================================
完成时间：2026-10-16 09:15:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792113195129-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.4秒 | 设备：6（A 5 / B 0 / NG 0 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败 |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

指示灯摄像头检测诊断
本批次没有归档摄像头指示灯判定信息（不等于灯检合格）

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试无效，需复测 |
| 2 | 1 | A类合格 | P2:176 / P3:160 | P2:609 / P3:577 | 51.408 | 177.5 | 609 | 2.186230546030071 | 0.962 | 421.22222222222223 | 0.45740830115830117 | 920.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:160 | P2:401 / P3:465 | 51.301 | 161 | 465 | 0.9865878359883944 | 0.945 | 2283.375 | 1.0135944956164689 | 2252.75 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:433 | 56.623 | 168.5 | 433 | 0.9897170866854921 | 0.954 | 1104.0588235294117 | 1.0103897502153316 | 1092.7058823529412 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:184 | P2:353 / P3:401 | 57.701 | 205 | 401 | 1.057152443798233 | 0.932 | 941.1578947368421 | 0.9459373677528565 | 994.9473684210526 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:168 | P2:289 / P3:369 | 50.061 | 158.5 | 369 | 1.5760517799352751 | 0.962 | 463.5 | 0.6344969199178645 | 730.5 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-10-16 09:14:17 | 窗口结束：2026-10-16 09:14:37 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 860 | 176 | 609 | 160 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 852 | 168 | 401 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 872 | 168 | 417 | 168 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 856 | 160 | 353 | 184 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 900 | 168 | 289 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 160 | 176 | 192 | 609 |
| 2 | P3 | 144 | 160 | 168 | 577 |
| 3 | P2 | 144 | 168 | 176 | 401 |
| 3 | P3 | 136 | 160 | 168 | 465 |
| 4 | P2 | 152 | 168 | 192 | 417 |
| 4 | P3 | 152 | 168 | 176 | 433 |
| 5 | P2 | 160 | 160 | 176 | 353 |
| 5 | P3 | 176 | 184 | 184 | 401 |
| 6 | P2 | 152 | 168 | 168 | 289 |
| 6 | P3 | 168 | 168 | 184 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-16 09:15:46 | 2026-10-16 09:15:46 | 2026-10-16 09:15:46 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-16 09:15:44 | 2026-10-16 09:15:44 | 2026-10-16 09:15:44 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-16 09:15:43 | 2026-10-16 09:15:43 | 2026-10-16 09:15:43 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-16 09:15:43 | 2026-10-16 09:15:43 | 2026-10-16 09:15:43 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-16 09:15:44 | 2026-10-16 09:15:44 | 2026-10-16 09:15:44 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-16 09:15:43 | 2026-10-16 09:15:43 | 2026-10-16 09:15:43 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 200 | 1.09375 | 0.971 | 14.545454545454545 | 0.9142857142857143 | 15.909090909090908 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.6592242503259453 | 0.962 | 1363.5555555555557 | 0.602691287692761 | 2262.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.8192771084337349 | 0.95 | 20.75 | 1.2205882352941178 | 17 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 0.9943589350894657 | 0.902 | 4897.125 | 1.0056730670500051 | 4869.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 200 | 1 | 0.964 | 21.333333333333332 | 1 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 0.9976443682104059 | 0.909 | 2429.1666666666665 | 1.0023611938929897 | 2423.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.9226190476190477 | 0.947 | 9.882352941176471 | 1.0838709677419356 | 9.117647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 1.0013476149538791 | 0.88 | 2531.705882352941 | 0.9986541986681208 | 2535.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 6 | 204 | 0.8297872340425532 | 0.962 | 11.058823529411764 | 1.205128205128205 | 9.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.2974351501020112 | 0.948 | 1372.4 | 0.7707514321015388 | 1780.6 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 10.5 | 159.5 | 175 | - | 14.545454545454545 | 0.9142857142857143 | 15.909090909090908 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 165.5 | 135.5 | - | 20.75 | 1.2205882352941178 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 191.5 | 192 | - | 21.333333333333332 | 1 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 168 | 155 | - | 9.882352941176471 | 1.0838709677419356 | 9.117647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 188 | 156 | - | 11.058823529411764 | 1.205128205128205 | 9.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12271.5 | 20361.5 | - | 1363.5555555555557 | 0.602691287692761 | 2262.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 39177 | 38956 | - | 4897.125 | 1.0056730670500051 | 4869.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 18 | 43725 | 43621.5 | - | 2429.1666666666665 | 1.0023611938929897 | 2423.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 43039 | 43096.5 | - | 2531.705882352941 | 0.9986541986681208 | 2535.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 13724 | 17806 | - | 1372.4 | 0.7707514321015388 | 1780.6 | 在线、无火警、无故障、光源就绪、同步正常 |

