================================================================================================
完成时间：2026-10-16 10:20:40（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792116521418-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：718.8秒 | 设备：6（A 2 / B 0 / NG 3 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-16 10:18:51 | 结束：2026-10-16 10:18:59
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 818ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 818ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 818ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 818ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 752ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 818ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试无效，需复测 |
| 2 | 1 | A类合格 | P2:152 / P3:144 | P2:593 / P3:561 | 52.341 | 150.5 | 593 | 2 | 0.969 | 47.111111111111114 | 0.5 | 94.22222222222223 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:136 / P3:144 | P2:369 / P3:433 | 49.104 | 146 | 433 | 0.832667997338656 | 0.951 | 375.75 | 1.200958849380743 | 312.875 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 4 | 1 | 不合格 | P2:152 / P3:152 | P2:401 / P3:433 | 51.029 | 153.5 | 433 | 0.8947368421052632 | 0.962 | 307.8 | 1.1176470588235294 | 275.4 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:168 / P3:192 | P2:353 / P3:401 | 55.547 | 182 | 401 | 1.216047352844459 | 0.93 | 178.88235294117646 | 0.8223363980530016 | 217.52941176470588 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:176 / P3:168 | P2:321 / P3:385 | 50.186 | 163.5 | 385 | 1.6457883369330453 | 0.946 | 51.44444444444444 | 0.6076115485564304 | 84.66666666666667 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |

噪声采集诊断
窗口开始：2026-10-16 10:19:09 | 窗口结束：2026-10-16 10:19:29 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 528 | 152 | 593 | 144 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 532 | 136 | 369 | 144 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 528 | 152 | 401 | 152 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 524 | 168 | 353 | 192 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 532 | 176 | 321 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 144 | 152 | 176 | 593 |
| 2 | P3 | 136 | 144 | 168 | 561 |
| 3 | P2 | 136 | 136 | 152 | 369 |
| 3 | P3 | 144 | 144 | 160 | 433 |
| 4 | P2 | 144 | 152 | 192 | 401 |
| 4 | P3 | 120 | 152 | 168 | 433 |
| 5 | P2 | 136 | 168 | 168 | 353 |
| 5 | P3 | 152 | 192 | 192 | 401 |
| 6 | P2 | 120 | 176 | 184 | 321 |
| 6 | P3 | 128 | 168 | 192 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-16 10:20:33 | 2026-10-16 10:20:33 | 2026-10-16 10:20:33 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-16 10:20:35 | 2026-10-16 10:20:35 | 2026-10-16 10:20:35 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-16 10:20:35 | 2026-10-16 10:20:35 | 2026-10-16 10:20:35 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-16 10:20:35 | 2026-10-16 10:20:35 | 2026-10-16 10:20:35 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-16 10:20:36 | 2026-10-16 10:20:36 | 2026-10-16 10:20:36 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-16 10:20:35 | 2026-10-16 10:20:35 | 2026-10-16 10:20:35 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 96 | 1.2105263157894737 | 0.938 | 15.2 | 0.8260869565217391 | 18.4 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 120 | 1.5811768107561082 | 0.986 | 1383.4 | 0.6324403401298345 | 2187.4 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 120 | 2 | 0.976 | 47.111111111111114 | 0.5 | 94.22222222222223 | 合格 | 指标正常 |
| 热源检测 | 3 | 92 | 0.6885245901639344 | 0.962 | 22.875 | 1.4523809523809523 | 15.75 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 120 | 0.9943068947138912 | 0.91 | 5159.75 | 1.005725702312209 | 5130.375 | 合格 | 指标正常 |
| 电磁干扰 | 3 | 120 | 0.832667997338656 | 0.981 | 375.75 | 1.200958849380743 | 312.875 | 合格 | 指标正常 |
| 热源检测 | 4 | 100 | 0.8842105263157894 | 0.958 | 21.11111111111111 | 1.130952380952381 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 120 | 0.9997133153971685 | 0.957 | 5038.444444444444 | 1.000286766814462 | 5037 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 120 | 0.8947368421052632 | 0.972 | 307.8 | 1.1176470588235294 | 275.4 | 合格 | 指标正常 |
| 热源检测 | 5 | 100 | 0.9096385542168675 | 0.942 | 9.222222222222221 | 1.099337748344371 | 8.38888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 120 | 1.0017963275082054 | 0.871 | 2652.470588235294 | 0.9982068934983287 | 2657.235294117647 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 120 | 1.216047352844459 | 0.975 | 178.88235294117646 | 0.8223363980530016 | 217.52941176470588 | 合格 | 指标正常 |
| 热源检测 | 6 | 92 | 0.689922480620155 | 0.947 | 25.8 | 1.449438202247191 | 17.8 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 120 | 1.2688479802250698 | 0.925 | 1708.111111111111 | 0.7881164769814416 | 2167.3333333333335 | 合格 | 指标正常 |
| 电磁干扰 | 6 | 120 | 1.6457883369330453 | 0.966 | 51.44444444444444 | 0.6076115485564304 | 84.66666666666667 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 10 | 152 | 183.5 | - | 15.2 | 0.8260869565217391 | 18.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 183 | 126 | - | 22.875 | 1.4523809523809523 | 15.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 190 | 168 | - | 21.11111111111111 | 1.130952380952381 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 18 | 165.5 | 151 | - | 9.222222222222221 | 1.099337748344371 | 8.38888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 257.5 | 178 | - | 25.8 | 1.449438202247191 | 17.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 13834 | 21874 | - | 1383.4 | 0.6324403401298345 | 2187.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 41277.5 | 41042.5 | - | 5159.75 | 1.005725702312209 | 5130.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45345.5 | 45332.5 | - | 5038.444444444444 | 1.000286766814462 | 5037 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 45092 | 45173 | - | 2652.470588235294 | 0.9982068934983287 | 2657.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 15372.5 | 19505.5 | - | 1708.111111111111 | 0.7881164769814416 | 2167.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |

