================================================================================================
完成时间：2026-10-16 11:40:41（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792121855619-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：185.4秒 | 设备：6（A 2 / B 1 / NG 1 / 复测 2 / 待检 2）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败 |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败 |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | FAIL | PASS | FAIL | FAIL |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | PASS | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试无效，需复测 |
| 2 | 1 | 不合格 | P2:464 / P3:168 | P2:833 / P3:481 | 105.894 | 470.5 | 833 | 0.44345238095238093 | 0.865 | 42 | 2.2550335570469797 | 18.625 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 464 > B上限 220 |
| 3 | 1 | B类合格 | P2:208 / P3:128 | P2:769 / P3:657 | 52.592 | 193 | 769 | 1.0825563554821196 | 0.856 | 941.4444444444445 | 0.9237394385391114 | 1019.1666666666666 | 0 | P2 噪声波动值超过上限 |
| 4 | 1 | A类合格 | P2:128 / P3:152 | P2:817 / P3:737 | 43.143 | 154 | 817 | 1.0192339856163237 | 0.963 | 1121.0625 | 0.9811289793239252 | 1142.625 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:160 | P2:945 / P3:897 | 43.501 | 143.5 | 945 | 1.0048371674447383 | 0.956 | 1045.8235294117646 | 0.9951861181080325 | 1050.8823529411766 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-10-16 11:39:09 | 窗口结束：2026-10-16 11:39:29 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 2 | 860 | 464 | 833 | 168 | 481 | 不合格 | 噪声波动值超过上限 |
| 3 | 864 | 208 | 769 | 128 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 836 | 128 | 817 | 152 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 152 | 945 | 160 | 897 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | - | - | - | - |
| 1 | P3 | - | - | - | - |
| 2 | P2 | 456 | 464 | 472 | 833 |
| 2 | P3 | 152 | 168 | 176 | 481 |
| 3 | P2 | 192 | 208 | 208 | 769 |
| 3 | P3 | 128 | 128 | 128 | 657 |
| 4 | P2 | 128 | 128 | 136 | 817 |
| 4 | P3 | 120 | 152 | 160 | 737 |
| 5 | P2 | 120 | 152 | 152 | 945 |
| 5 | P3 | 128 | 160 | 160 | 897 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-16 11:40:32 | 2026-10-16 11:40:32 | 2026-10-16 11:40:32 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-16 11:40:36 | 2026-10-16 11:40:36 | 2026-10-16 11:40:36 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-16 11:40:36 | 2026-10-16 11:40:36 | 2026-10-16 11:40:36 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-16 11:40:36 | 2026-10-16 11:40:36 | 2026-10-16 11:40:36 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-16 11:40:36 | 2026-10-16 11:40:36 | 2026-10-16 11:40:36 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-16 11:40:33 | 2026-10-16 11:40:33 | 2026-10-16 11:40:33 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 1 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 2 | 172 | 0.44345238095238093 | 0.853 | 42 | 2.2550335570469797 | 18.625 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 204 | 1.7206245518999443 | 0.889 | 1569.125 | 0.5811843140886153 | 2699.875 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 0.6349206349206349 | 0.842 | 18.9 | 1.575 | 12 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.554852554852555 | 0.845 | 1589.8235294117646 | 0.6431478000142778 | 2471.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 4 | 172 | 0.8277777777777777 | 0.947 | 10 | 1.2080536912751678 | 8.277777777777779 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 1.0155259443553981 | 0.968 | 2322.277777777778 | 0.9847114252061249 | 2358.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 5 | 168 | 0.8713450292397661 | 0.93 | 10.058823529411764 | 1.1476510067114094 | 8.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 1.1335476560647184 | 0.961 | 2232.294117647059 | 0.8821861124671642 | 2530.4117647058824 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 2 | 8 | 335.5 | 149 | - | 42 | 2.2550335570469797 | 18.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 189 | 120 | - | 18.9 | 1.575 | 12 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17.5 | 179.5 | 149 | - | 10 | 1.2080536912751678 | 8.277777777777779 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 171 | 149 | - | 10.058823529411764 | 1.1476510067114094 | 8.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 12552.5 | 21598.5 | - | 1569.125 | 0.5811843140886153 | 2699.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 27027 | 42023 | - | 1589.8235294117646 | 0.6431478000142778 | 2471.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 18 | 41800.5 | 42450 | - | 2322.277777777778 | 0.9847114252061249 | 2358.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 37949 | 43017 | - | 2232.294117647059 | 0.8821861124671642 | 2530.4117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

