================================================================================================
完成时间：2026-10-26 10:32:29（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792981795767-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 0 / B 0 / NG 6 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.16 | 90.22.09.15 | 3 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致；探头数量不一致；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.16 | 90.22.09.15 | 3 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致；探头数量不一致 |
| 4 | 1 | 90.22.09.16 | 90.22.09.15 | 3 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致；探头数量不一致 |
| 5 | 1 | 90.22.09.16 | 90.22.09.15 | 3 | 2 | 无火警 | 无故障 | 异常 | 软件版本不一致；探头数量不一致 |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-26 10:30:39 | 结束：2026-10-26 10:30:46
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/0 | 1/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | PASS | PASS |
| 2 | PASS | PASS | PASS | PASS |
| 3 | PASS | PASS | PASS | PASS |
| 4 | PASS | PASS | PASS | PASS |
| 5 | PASS | PASS | PASS | PASS |
| 6 | FAIL | PASS | PASS | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:136 / P3:288 | P2:273 / P3:449 | 64.109 | 285 | 449 | 1.1100932176149148 | 0.869 | 2074 | 0.9008252497466338 | 2302.3333333333335 | 0 | 噪声波动值超过上限；P3RAW滚动10秒波动 288 > B上限 220 |
| 2 | 1 | 不合格 | P2:184 / P3:184 | P2:417 / P3:401 | 53.29 | 186 | 417 | 0.5680933852140078 | 0.954 | 1.4438202247191012 | 1.7602739726027397 | 0.8202247191011236 | 0 | 软件版本不一致 |
| 3 | 1 | 不合格 | P2:168 / P3:288 | P2:449 / P3:353 | 75.792 | 279.5 | 449 | 1.2008928571428572 | 0.889 | 1.2513966480446927 | 0.8327137546468402 | 1.5027932960893855 | 0 | 软件版本不一致；P3RAW滚动10秒波动 288 > B上限 220 |
| 4 | 1 | 不合格 | P2:136 / P3:128 | P2:337 / P3:417 | 43.822 | 140 | 417 | 0.9915527163296552 | 0.955 | 1.0084655521243744 | 1.0085192481763485 | 0.999946757533809 | 0 | 软件版本不一致 |
| 5 | 1 | 不合格 | P2:144 / P3:160 | P2:159 / P3:257 | 51.292 | 170 | 257 | 0.9862154739078614 | 0.95 | 1.008255394743717 | 1.0139771951027272 | 0.9943570719473327 | 0 | 软件版本不一致 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-10-26 10:30:58 | 窗口结束：2026-10-26 10:31:18 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 868 | 136 | 273 | 288 | 449 | 不合格 | 噪声波动值超过上限 |
| 2 | 896 | 184 | 417 | 184 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 860 | 168 | 449 | 288 | 353 | 不合格 | 噪声波动值超过上限 |
| 4 | 876 | 136 | 337 | 128 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 896 | 144 | 159 | 160 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 128 | 136 | 152 | 273 |
| 1 | P3 | 288 | 288 | 288 | 449 |
| 2 | P2 | 160 | 184 | 184 | 417 |
| 2 | P3 | 160 | 184 | 184 | 401 |
| 3 | P2 | 152 | 168 | 176 | 449 |
| 3 | P3 | 264 | 288 | 288 | 353 |
| 4 | P2 | 128 | 136 | 136 | 337 |
| 4 | P3 | 120 | 128 | 136 | 417 |
| 5 | P2 | 128 | 144 | 144 | 159 |
| 5 | P3 | 152 | 160 | 168 | 257 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-26 10:32:23 | 2026-10-26 10:32:23 | 2026-10-26 10:32:23 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-26 10:32:24 | 2026-10-26 10:32:24 | 2026-10-26 10:32:24 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-26 10:32:20 | 2026-10-26 10:32:20 | 2026-10-26 10:32:20 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-26 10:32:23 | 2026-10-26 10:32:23 | 2026-10-26 10:32:23 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-26 10:32:24 | 2026-10-26 10:32:24 | 2026-10-26 10:32:24 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-26 10:32:21 | 2026-10-26 10:32:21 | 2026-10-26 10:32:21 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 1.1923076923076923 | 0.878 | 20.22222222222222 | 0.8387096774193549 | 24.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 0.9107711023769418 | 0.828 | 4749.333333333333 | 1.0979707166709478 | 4325.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 188 | 1.1100932176149148 | 0.896 | 2074 | 0.9008252497466338 | 2302.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.5680933852140078 | 0.946 | 1.4438202247191012 | 1.7602739726027397 | 0.8202247191011236 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 188 | 1.3617928862055388 | 0.957 | 0.8560193247570361 | 0.7343260565755867 | 1.1657210269086007 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 192 | 1.7141958481862025 | 0.961 | 0.7316661552623505 | 0.5833639143730887 | 1.2542190856090825 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 1.2008928571428572 | 0.889 | 1.2513966480446927 | 0.8327137546468402 | 1.5027932960893855 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 196 | 0.6889952153110048 | 0.955 | 1.4413793103448276 | 1.4513888888888888 | 0.993103448275862 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 188 | 1.0143467002589404 | 0.942 | 0.9819718697026618 | 0.9858562163653926 | 0.9960599257799972 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 184 | 0.9915527163296552 | 0.969 | 1.0084655521243744 | 1.0085192481763485 | 0.999946757533809 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.6905829596412556 | 0.942 | 1.2670454545454546 | 1.448051948051948 | 0.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 1.0304589471640415 | 0.969 | 0.9570297075697396 | 0.9704413773611569 | 0.9861798248670244 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 184 | 0.9862154739078614 | 0.94 | 1.008255394743717 | 1.0139771951027272 | 0.9943570719473327 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 182 | 217 | - | 20.22222222222222 | 0.8387096774193549 | 24.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 177.5 | 257 | 145.5 | - | 1.4438202247191012 | 1.7602739726027397 | 0.8202247191011236 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 179 | 223.5 | 268.5 | - | 1.2513966480446927 | 0.8327137546468402 | 1.5027932960893855 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 144.5 | 209 | 143.5 | - | 1.4413793103448276 | 1.4513888888888888 | 0.993103448275862 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 176 | 223 | 153.5 | - | 1.2670454545454546 | 1.448051948051948 | 0.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 42744 | 38929.5 | - | 4749.333333333333 | 1.0979707166709478 | 4325.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17800.5 | 15238 | 20750.5 | - | 0.8560193247570361 | 0.7343260565755867 | 1.1657210269086007 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 43653.5 | 42866.5 | 43482 | - | 0.9819718697026618 | 0.9858562163653926 | 0.9960599257799972 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 43053 | 41203 | 42458 | - | 0.9570297075697396 | 0.9704413773611569 | 0.9861798248670244 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

