================================================================================================
完成时间：2026-10-26 10:37:31（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792982098253-4 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.8秒 | 设备：6（A 2 / B 0 / NG 3 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-26 10:35:41 | 结束：2026-10-26 10:35:49
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | PASS | PASS |
| 2 | PASS | PASS | PASS | PASS |
| 3 | PASS | PASS | PASS | PASS |
| 4 | PASS | FAIL | PASS | FAIL |
| 5 | PASS | PASS | PASS | PASS |
| 6 | FAIL | PASS | PASS | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:449 / P3:577 | 52.99 | 164.5 | 577 | 0.9848533850797757 | 0.96 | 2061.3333333333335 | 1.0153795632422966 | 2030.111111111111 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:184 / P3:184 | P2:321 / P3:449 | 52.389 | 177 | 449 | 2.3291196388261852 | 0.953 | 443 | 0.4293467726303547 | 1031.8 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 需复测 | P2:168 / P3:184 | P2:401 / P3:385 | 53.004 | 167.5 | 401 | 0.7058823529411765 | 0.96 | 26.444444444444443 | 1.4166666666666667 | 18.666666666666668 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.010947322783438 | 0.944 | 2050.222222222222 | 0.9891712233301169 | 2072.6666666666665 | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:609 / P3:529 | 48.558 | 159.5 | 609 | 1.0001042046579482 | 0.959 | 2132.5555555555557 | 0.9998958061995311 | 2132.777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-10-26 10:36:00 | 窗口结束：2026-10-26 10:36:20 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 972 | 168 | 449 | 160 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 960 | 184 | 321 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 964 | 168 | 401 | 184 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 5 | 976 | 160 | 609 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 184 | 449 |
| 1 | P3 | 152 | 160 | 184 | 577 |
| 2 | P2 | 160 | 184 | 200 | 321 |
| 2 | P3 | 152 | 184 | 192 | 449 |
| 3 | P2 | 144 | 168 | 168 | 401 |
| 3 | P3 | 176 | 184 | 200 | 385 |
| 4 | P2 | - | - | - | - |
| 4 | P3 | - | - | - | - |
| 5 | P2 | 160 | 160 | 168 | 609 |
| 5 | P3 | 160 | 160 | 160 | 529 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-26 10:37:26 | 2026-10-26 10:37:26 | 2026-10-26 10:37:26 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-26 10:37:26 | 2026-10-26 10:37:26 | 2026-10-26 10:37:26 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-26 10:37:21 | 2026-10-26 10:37:21 | 2026-10-26 10:37:21 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-10-26 10:36:45 | 2026-10-26 10:36:45 | 2026-10-26 10:36:45 | 2026-10-26 10:36:50 | 2026-10-26 10:36:50 | 2026-10-26 10:36:50 | 2026-10-26 10:36:50 | 2026-10-26 10:36:50 | 2026-10-26 10:36:51 | 2026-10-26 10:36:51 | 1 | - |
| 5 | 模式切换成功 | 2026-10-26 10:37:26 | 2026-10-26 10:37:26 | 2026-10-26 10:37:26 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-26 10:37:23 | 2026-10-26 10:37:23 | 2026-10-26 10:37:23 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 220 | 0.7868852459016393 | 0.961 | 20.333333333333332 | 1.2708333333333333 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 256 | 1.0187741714397611 | 0.944 | 4539.333333333333 | 0.9815718026957545 | 4624.555555555556 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 248 | 0.9848533850797757 | 0.974 | 2061.3333333333335 | 1.0153795632422966 | 2030.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 212 | 0.7325102880658436 | 0.95 | 24.3 | 1.3651685393258426 | 17.8 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 248 | 1.808675320486979 | 0.951 | 1240.3 | 0.552890830472964 | 2243.3 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 240 | 2.3291196388261852 | 0.956 | 443 | 0.4293467726303547 | 1031.8 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 228 | 0.7058823529411765 | 0.96 | 26.444444444444443 | 1.4166666666666667 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 4 | 252 | 1.0826231657505925 | 0.924 | 4406.888888888889 | 0.923682433219218 | 4771 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 244 | 1.010947322783438 | 0.961 | 2050.222222222222 | 0.9891712233301169 | 2072.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 5 | 216 | 0.7213114754098361 | 0.944 | 27.11111111111111 | 1.3863636363636365 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 252 | 1.025284570233597 | 0.957 | 4675.666666666667 | 0.9753389732298064 | 4793.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 240 | 1.0001042046579482 | 0.973 | 2132.5555555555557 | 0.9998958061995311 | 2132.777777777778 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 183 | 143.5 | - | 20.333333333333332 | 1.2708333333333333 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9.5 | 242.5 | 178 | - | 24.3 | 1.3651685393258426 | 17.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 238 | 167.5 | - | 26.444444444444443 | 1.4166666666666667 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 5 | 9 | 243.5 | 176 | - | 27.11111111111111 | 1.3863636363636365 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40853.5 | 41620.5 | - | 4539.333333333333 | 0.9815718026957545 | 4624.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 12402.5 | 22433 | - | 1240.3 | 0.552890830472964 | 2243.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39661.5 | 42938.5 | - | 4406.888888888889 | 0.923682433219218 | 4771 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 42080.5 | 43145 | - | 4675.666666666667 | 0.9753389732298064 | 4793.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

