================================================================================================
完成时间：2026-10-26 10:42:30（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792982397185-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 2 / B 1 / NG 2 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-26 10:40:40 | 结束：2026-10-26 10:40:47
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 718ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | PASS | PASS |
| 2 | PASS | PASS | PASS | PASS |
| 3 | PASS | PASS | PASS | PASS |
| 4 | PASS | PASS | PASS | PASS |
| 5 | PASS | PASS | PASS | PASS |
| 6 | FAIL | PASS | PASS | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:321 / P3:465 | 53.964 | 175 | 465 | 0.9738063850518713 | 0.959 | 1938.5555555555557 | 1.0268981753972926 | 1887.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:160 / P3:176 | P2:209 / P3:353 | 52.605 | 164.5 | 353 | 2.333827893175074 | 0.953 | 374.44444444444446 | 0.42848061029879214 | 873.8888888888889 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 需复测 | P2:168 / P3:192 | P2:321 / P3:289 | 55.173 | 180 | 321 | 0.7071129707112971 | 0.95 | 26.555555555555557 | 1.4142011834319526 | 18.77777777777778 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | B类合格 | P2:160 / P3:168 | P2:241 / P3:241 | 49.116 | 175 | 241 | 1.013556860134358 | 0.954 | 1835.888888888889 | 0.9866244700543381 | 1860.7777777777778 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:152 / P3:144 | P2:561 / P3:481 | 49.732 | 164 | 561 | 1.0028985507246377 | 0.95 | 1916.6666666666667 | 0.9971098265895953 | 1922.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-10-26 10:40:59 | 窗口结束：2026-10-26 10:41:19 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 904 | 168 | 321 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 876 | 160 | 209 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 908 | 168 | 321 | 192 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 904 | 160 | 241 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 152 | 561 | 144 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 168 | 321 |
| 1 | P3 | 176 | 176 | 176 | 465 |
| 2 | P2 | 152 | 160 | 168 | 209 |
| 2 | P3 | 160 | 176 | 184 | 353 |
| 3 | P2 | 152 | 168 | 176 | 321 |
| 3 | P3 | 168 | 192 | 192 | 289 |
| 4 | P2 | 152 | 160 | 160 | 241 |
| 4 | P3 | 168 | 168 | 168 | 241 |
| 5 | P2 | 128 | 152 | 168 | 561 |
| 5 | P3 | 128 | 144 | 160 | 481 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-26 10:42:25 | 2026-10-26 10:42:25 | 2026-10-26 10:42:25 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-26 10:42:25 | 2026-10-26 10:42:25 | 2026-10-26 10:42:25 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-26 10:42:21 | 2026-10-26 10:42:21 | 2026-10-26 10:42:21 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-26 10:42:25 | 2026-10-26 10:42:25 | 2026-10-26 10:42:25 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-26 10:42:25 | 2026-10-26 10:42:25 | 2026-10-26 10:42:25 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-26 10:42:26 | 2026-10-26 10:42:26 | 2026-10-26 10:42:26 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.7004405286343612 | 0.972 | 25.22222222222222 | 1.4276729559748427 | 17.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 1.0065972533883853 | 0.938 | 4951.555555555556 | 0.9934459851085649 | 4984.222222222223 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 200 | 0.9738063850518713 | 0.969 | 1938.5555555555557 | 1.0268981753972926 | 1887.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.8549019607843137 | 0.959 | 28.333333333333332 | 1.1697247706422018 | 24.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.7018184421534936 | 0.958 | 1396.8 | 0.5876067477178074 | 2377.1 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 188 | 2.333827893175074 | 0.941 | 374.44444444444446 | 0.42848061029879214 | 873.8888888888889 | 不合格 | SNR23_BELOW_LIMIT |
| 热源检测 | 3 | 188 | 0.7071129707112971 | 0.95 | 26.555555555555557 | 1.4142011834319526 | 18.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 180 | 0.6203389830508474 | 0.959 | 32.77777777777778 | 1.6120218579234973 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 1.0746386711727907 | 0.922 | 4635.666666666667 | 0.9305453328872533 | 4981.666666666667 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 200 | 1.013556860134358 | 0.979 | 1835.888888888889 | 0.9866244700543381 | 1860.7777777777778 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.6828358208955224 | 0.93 | 29.77777777777778 | 1.46448087431694 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.0042894852617685 | 0.939 | 5051.111111111111 | 0.9957288358339722 | 5072.777777777777 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 188 | 1.0028985507246377 | 0.981 | 1916.6666666666667 | 0.9971098265895953 | 1922.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 227 | 159 | - | 25.22222222222222 | 1.4276729559748427 | 17.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 255 | 218 | - | 28.333333333333332 | 1.1697247706422018 | 24.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 239 | 168.5 | - | 26.555555555555557 | 1.4142011834319526 | 18.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 295 | 183 | - | 32.77777777777778 | 1.6120218579234973 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 267.5 | 182.5 | - | 29.77777777777778 | 1.46448087431694 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 44564 | 44858 | - | 4951.555555555556 | 0.9934459851085649 | 4984.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10 | 13967.5 | 23770.5 | - | 1396.8 | 0.5876067477178074 | 2377.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 41721 | 44835 | - | 4635.666666666667 | 0.9305453328872533 | 4981.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45459.5 | 45654.5 | - | 5051.111111111111 | 0.9957288358339722 | 5072.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

