================================================================================================
完成时间：2026-10-26 13:44:38（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792993325680-24 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-26 13:42:49 | 结束：2026-10-26 13:42:56
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 682ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 736ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | FAIL | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | PASS | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:401 / P3:513 | 51.328 | 172 | 513 | 0.9900843130269564 | 0.955 | 935.6666666666666 | 1.010014992503748 | 926.3888888888889 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:192 / P3:184 | P2:513 / P3:513 | 50.53 | 183 | 513 | 2.041034790365745 | 0.959 | 498.22222222222223 | 0.48994755244755245 | 1016.8888888888889 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 4 | 1 | A类合格 | P2:192 / P3:176 | P2:737 / P3:657 | 51.379 | 184 | 737 | 1.0549948002691625 | 0.968 | 1816.3333333333333 | 0.9478719703119564 | 1916.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:200 | P2:433 / P3:545 | 50.743 | 174.5 | 545 | 1.0104079435339155 | 0.963 | 983.4117647058823 | 0.989699265924698 | 993.6470588235294 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-10-26 13:43:08 | 窗口结束：2026-10-26 13:43:27 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 912 | 168 | 401 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 956 | 192 | 513 | 184 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 944 | 192 | 737 | 176 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 936 | 192 | 433 | 200 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 168 | 184 | 401 |
| 1 | P3 | 160 | 168 | 176 | 513 |
| 2 | P2 | 160 | 192 | 192 | 513 |
| 2 | P3 | 144 | 184 | 184 | 513 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 168 | 192 | 224 | 737 |
| 4 | P3 | 160 | 176 | 208 | 657 |
| 5 | P2 | 152 | 192 | 192 | 433 |
| 5 | P3 | 144 | 200 | 200 | 545 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-26 13:43:53 | 2026-10-26 13:43:53 | 2026-10-26 13:43:53 | 2026-10-26 13:43:58 | 2026-10-26 13:43:58 | 2026-10-26 13:43:58 | 2026-10-26 13:43:58 | 2026-10-26 13:43:58 | 2026-10-26 13:43:59 | 2026-10-26 13:43:59 | 1 | - |
| 2 | 测试就绪 | 2026-10-26 13:43:53 | 2026-10-26 13:43:53 | 2026-10-26 13:43:53 | 2026-10-26 13:43:58 | 2026-10-26 13:43:58 | 2026-10-26 13:43:58 | 2026-10-26 13:43:58 | 2026-10-26 13:43:58 | 2026-10-26 13:43:59 | 2026-10-26 13:43:59 | 1 | - |
| 3 | 模式切换成功 | 2026-10-26 13:44:37 | 2026-10-26 13:44:37 | 2026-10-26 13:44:37 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-26 13:44:33 | 2026-10-26 13:44:33 | 2026-10-26 13:44:33 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-10-26 13:43:53 | 2026-10-26 13:43:53 | 2026-10-26 13:43:53 | 2026-10-26 13:43:58 | 2026-10-26 13:43:58 | 2026-10-26 13:43:58 | 2026-10-26 13:43:58 | 2026-10-26 13:43:58 | 2026-10-26 13:43:59 | 2026-10-26 13:43:59 | 1 | - |
| 6 | 模式切换成功 | 2026-10-26 13:44:29 | 2026-10-26 13:44:29 | 2026-10-26 13:44:29 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.8067632850241546 | 0.96 | 23 | 1.2395209580838322 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 216 | 1.0680443417534204 | 0.927 | 2265.823529411765 | 0.9362907146329607 | 2420 | 合格 | 指标正常 |
| 电磁干扰 | 1 | 216 | 0.9900843130269564 | 0.978 | 935.6666666666666 | 1.010014992503748 | 926.3888888888889 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 0.8092485549132948 | 0.98 | 21.625 | 1.2357142857142858 | 17.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 216 | 1.6715306730196546 | 0.942 | 1679 | 0.5982540530910386 | 2806.5 | 合格 | 指标正常 |
| 电磁干扰 | 2 | 216 | 2.041034790365745 | 0.956 | 498.22222222222223 | 0.48994755244755245 | 1016.8888888888889 | 合格 | 指标正常 |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 188 | 0.7 | 0.952 | 26.666666666666668 | 1.4285714285714286 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 116 | 0.9957375778711736 | 0.985 | 3727.6666666666665 | 1.0042806681434473 | 3711.777777777778 | 合格 | 指标正常 |
| 电磁干扰 | 4 | 216 | 1.0549948002691625 | 0.973 | 1816.3333333333333 | 0.9478719703119564 | 1916.2222222222222 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.6697674418604651 | 0.958 | 19.545454545454547 | 1.4930555555555556 | 13.090909090909092 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 220 | 0.9398765321642659 | 0.946 | 4967.555555555556 | 1.063969538315088 | 4668.888888888889 | 合格 | 指标正常 |
| 电磁干扰 | 5 | 212 | 1.0104079435339155 | 0.981 | 983.4117647058823 | 0.989699265924698 | 993.6470588235294 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 电磁干扰 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 207 | 167 | - | 23 | 1.2395209580838322 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 172.5 | 140 | - | 21.625 | 1.2357142857142858 | 17.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 9 | 240 | 167.5 | - | 26.666666666666668 | 1.4285714285714286 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 10.5 | 215 | 143.5 | - | 19.545454545454547 | 1.4930555555555556 | 13.090909090909092 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 40686 | 42997 | - | 2393.294117647059 | 0.9462520640974952 | 2529.235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 15086.5 | 24255.5 | - | 1885.875 | 0.6219904353562006 | 3032 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 33975.5 | 33822 | - | 3775.1111111111113 | 1.004553249364319 | 3758 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44707.5 | 42019.5 | - | 4967.555555555556 | 1.063969538315088 | 4668.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

