================================================================================================
完成时间：2026-10-26 14:50:01（Asia/Shanghai (UTC+8)）
批次：field-waveform-1792997248988-54 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 3 / B 0 / NG 2 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-26 14:48:12 | 结束：2026-10-26 14:48:19
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 715ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 715ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 715ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 715ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | FAIL | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | PASS | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:401 / P3:207 | 51.273 | 168.5 | 401 | 1.005784218217243 | 0.962 | 1493.090909090909 | 0.9942490465524547 | 1501.7272727272727 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:168 | P2:609 / P3:529 | 52.304 | 165.5 | 609 | 1.9579722703639515 | 0.966 | 461.6 | 0.5107324629342775 | 903.8 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:385 / P3:401 | 52.19 | 180.5 | 401 | 0.9960898157473784 | 0.931 | 1054.9375 | 1.0039255338131208 | 1050.8125 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 需复测 | P2:160 / P3:176 | P2:433 / P3:625 | 51.446 | 175 | 625 | 0.8142292490118577 | 0.962 | 28.11111111111111 | 1.2281553398058251 | 22.88888888888889 | 0 | FLASH_SAMPLES_MISSING |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-10-26 14:48:31 | 窗口结束：2026-10-26 14:48:50 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 896 | 168 | 401 | 160 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 924 | 176 | 609 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 948 | 176 | 385 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 932 | 160 | 433 | 176 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 168 | 168 | 401 |
| 1 | P3 | 128 | 160 | 168 | 207 |
| 2 | P2 | 152 | 176 | 200 | 609 |
| 2 | P3 | 152 | 168 | 200 | 529 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 176 | 176 | 184 | 385 |
| 4 | P3 | 152 | 176 | 200 | 401 |
| 5 | P2 | 152 | 160 | 192 | 433 |
| 5 | P3 | 152 | 176 | 192 | 625 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-26 14:49:16 | 2026-10-26 14:49:16 | 2026-10-26 14:49:16 | 2026-10-26 14:49:21 | 2026-10-26 14:49:21 | 2026-10-26 14:49:21 | 2026-10-26 14:49:21 | 2026-10-26 14:49:21 | 2026-10-26 14:49:21 | 2026-10-26 14:49:21 | 1 | - |
| 2 | 测试就绪 | 2026-10-26 14:49:16 | 2026-10-26 14:49:16 | 2026-10-26 14:49:16 | 2026-10-26 14:49:21 | 2026-10-26 14:49:21 | 2026-10-26 14:49:21 | 2026-10-26 14:49:21 | 2026-10-26 14:49:21 | 2026-10-26 14:49:21 | 2026-10-26 14:49:21 | 1 | - |
| 3 | 模式切换成功 | 2026-10-26 14:49:56 | 2026-10-26 14:49:56 | 2026-10-26 14:49:56 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-10-26 14:49:16 | 2026-10-26 14:49:16 | 2026-10-26 14:49:16 | 2026-10-26 14:49:21 | 2026-10-26 14:49:21 | 2026-10-26 14:49:21 | 2026-10-26 14:49:21 | 2026-10-26 14:49:21 | 2026-10-26 14:49:21 | 2026-10-26 14:49:21 | 1 | - |
| 5 | 模式切换成功 | 2026-10-26 14:49:56 | 2026-10-26 14:49:56 | 2026-10-26 14:49:56 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-26 14:50:01 | 2026-10-26 14:50:01 | 2026-10-26 14:50:01 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 200 | 0.7974137931034483 | 0.974 | 21.09090909090909 | 1.2540540540540541 | 16.818181818181817 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 216 | 1.0390992087644553 | 0.945 | 5134.375 | 0.9623720156509923 | 5335.125 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.8035714285714286 | 0.97 | 31.11111111111111 | 1.2444444444444445 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 216 | 1.57655554745058 | 0.945 | 1523.2222222222222 | 0.6342941748022024 | 2401.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 204 | 0.7342657342657343 | 0.927 | 31.77777777777778 | 1.361904761904762 | 23.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 216 | 1.001656662665066 | 0.916 | 2313.8888888888887 | 0.9983460773268774 | 2317.722222222222 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.8142292490118577 | 0.962 | 28.11111111111111 | 1.2281553398058251 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 11 | 232 | 184.5 | - | 21.09090909090909 | 1.2540540540540541 | 16.818181818181817 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 279.5 | 225 | - | 31.11111111111111 | 1.2444444444444445 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 9 | 285.5 | 209.5 | - | 31.77777777777778 | 1.361904761904762 | 23.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 252.5 | 205.5 | - | 28.11111111111111 | 1.2281553398058251 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 41074.5 | 42680.5 | - | 5134.375 | 0.9623720156509923 | 5335.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13708.5 | 21612.5 | - | 1523.2222222222222 | 0.6342941748022024 | 2401.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 17.5 | 41650 | 41719 | - | 2313.8888888888887 | 0.9983460773268774 | 2317.722222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

