================================================================================================
完成时间：2026-10-26 16:41:57（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793003964184-99 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 2 / B 1 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-26 16:40:07 | 结束：2026-10-26 16:40:15
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 791ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 677ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | FAIL | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | PASS | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:168 | P2:545 / P3:545 | 51.901 | 169.5 | 545 | 0.990694954006487 | 0.965 | 2089.6666666666665 | 1.0093924431086303 | 2070.222222222222 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:200 / P3:208 | P2:207 / P3:401 | 52.211 | 197.5 | 401 | 2.2999738698719625 | 0.951 | 425.22222222222223 | 0.4347875482844808 | 978 | 0 | P3 噪声波动值超过上限 |
| 3 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 4 | 1 | 不合格 | P2:224 / P3:208 | P2:369 / P3:449 | 53.047 | 207.5 | 449 | 1.0453233746392803 | 0.961 | 1963.6666666666667 | 0.956641766807405 | 2052.6666666666665 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |
| 5 | 1 | A类合格 | P2:184 / P3:168 | P2:433 / P3:401 | 51.998 | 169 | 433 | 1.0030055365146322 | 0.95 | 2107.222222222222 | 0.9970034696667017 | 2113.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-10-26 16:40:26 | 窗口结束：2026-10-26 16:40:46 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 984 | 152 | 545 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 996 | 200 | 207 | 208 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 984 | 224 | 369 | 208 | 449 | 不合格 | 噪声波动值超过上限 |
| 5 | 988 | 184 | 433 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 168 | 545 |
| 1 | P3 | 160 | 168 | 192 | 545 |
| 2 | P2 | 168 | 200 | 200 | 207 |
| 2 | P3 | 168 | 208 | 208 | 401 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 168 | 224 | 248 | 369 |
| 4 | P3 | 168 | 208 | 240 | 449 |
| 5 | P2 | 144 | 184 | 192 | 433 |
| 5 | P3 | 152 | 168 | 184 | 401 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-26 16:41:12 | 2026-10-26 16:41:12 | 2026-10-26 16:41:12 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 1 | - |
| 2 | 测试就绪 | 2026-10-26 16:41:11 | 2026-10-26 16:41:11 | 2026-10-26 16:41:11 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 1 | - |
| 3 | 模式切换成功 | 2026-10-26 16:41:50 | 2026-10-26 16:41:50 | 2026-10-26 16:41:50 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-10-26 16:41:12 | 2026-10-26 16:41:12 | 2026-10-26 16:41:12 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 1 | - |
| 5 | 测试就绪 | 2026-10-26 16:41:12 | 2026-10-26 16:41:12 | 2026-10-26 16:41:12 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 2026-10-26 16:41:17 | 1 | - |
| 6 | 模式切换成功 | 2026-10-26 16:41:55 | 2026-10-26 16:41:55 | 2026-10-26 16:41:55 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.703862660944206 | 0.963 | 25.88888888888889 | 1.420731707317073 | 18.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 280 | 0.9711741846623051 | 0.955 | 4517.555555555556 | 1.0296814060679735 | 4387.333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.6867924528301886 | 0.941 | 16.5625 | 1.456043956043956 | 11.375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 276 | 1.7425482625482624 | 0.931 | 1177.2727272727273 | 0.5738721971106975 | 2051.4545454545455 | 合格 | 指标正常 |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 200 | 0.8166666666666667 | 0.975 | 33.333333333333336 | 1.2244897959183674 | 27.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 280 | 1.0049350714089877 | 0.935 | 4457.888888888889 | 0.9950891639177559 | 4479.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.7124600638977636 | 0.938 | 39.125 | 1.4035874439461884 | 27.875 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 280 | 1.0135078387458007 | 0.954 | 4762.666666666667 | 0.9866721911470202 | 4827 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 233 | 163.5 | - | 25.88888888888889 | 1.420731707317073 | 18.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16 | 264.5 | 182 | - | 16.5625 | 1.456043956043956 | 11.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 9 | 300 | 245 | - | 33.333333333333336 | 1.2244897959183674 | 27.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 312.5 | 222.5 | - | 39.125 | 1.4035874439461884 | 27.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 40657.5 | 39485.5 | - | 4517.555555555556 | 1.0296814060679735 | 4387.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 10.5 | 14492 | 24442 | - | 1317.4545454545455 | 0.5929138368382293 | 2222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 40121 | 40319 | - | 4457.888888888889 | 0.9950891639177559 | 4479.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 42864 | 43442.5 | - | 4762.666666666667 | 0.9866721911470202 | 4827 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

