================================================================================================
完成时间：2026-10-27 11:23:39（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793071266645-67 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 2 / B 2 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-27 11:21:50 | 结束：2026-10-27 11:21:57
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 772ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | FAIL | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | PASS | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:184 / P3:192 | P2:705 / P3:561 | 55.471 | 192 | 705 | 0.9708213670304423 | 0.962 | 1934.4444444444443 | 1.0300556147201514 | 1878 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:184 / P3:160 | P2:257 / P3:369 | 50.481 | 180 | 369 | 2.6626857749469215 | 0.935 | 418.6666666666667 | 0.37556064985547694 | 1114.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 4 | 1 | B类合格 | P2:176 / P3:176 | P2:417 / P3:401 | 50.618 | 156.5 | 417 | 0.8125212327105071 | 0.926 | 2289.4444444444443 | 1.2307370684506034 | 1860.2222222222222 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:168 / P3:160 | P2:401 / P3:433 | 50.668 | 161.5 | 433 | 1.024187318000832 | 0.945 | 1682.7 | 0.9763838923059069 | 1723.4 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-10-27 11:22:08 | 窗口结束：2026-10-27 11:22:28 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 952 | 184 | 705 | 192 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 940 | 184 | 257 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 928 | 176 | 417 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 976 | 168 | 401 | 160 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 184 | 200 | 705 |
| 1 | P3 | 168 | 192 | 200 | 561 |
| 2 | P2 | 144 | 184 | 192 | 257 |
| 2 | P3 | 128 | 160 | 184 | 369 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 168 | 176 | 184 | 417 |
| 4 | P3 | 168 | 176 | 200 | 401 |
| 5 | P2 | 144 | 168 | 168 | 401 |
| 5 | P3 | 144 | 160 | 176 | 433 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-27 11:23:35 | 2026-10-27 11:23:35 | 2026-10-27 11:23:35 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-27 11:23:35 | 2026-10-27 11:23:35 | 2026-10-27 11:23:35 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-27 11:23:34 | 2026-10-27 11:23:34 | 2026-10-27 11:23:34 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-27 11:23:35 | 2026-10-27 11:23:35 | 2026-10-27 11:23:35 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-27 11:23:34 | 2026-10-27 11:23:34 | 2026-10-27 11:23:34 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-27 11:23:34 | 2026-10-27 11:23:34 | 2026-10-27 11:23:34 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 216 | 0.6130268199233716 | 0.955 | 29 | 1.63125 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 244 | 1.0599606576486873 | 0.954 | 4575.222222222223 | 0.9434312422673327 | 4849.555555555556 | 合格 | 指标正常 |
| 热源检测 | 2 | 212 | 0.7966666666666666 | 0.944 | 33.333333333333336 | 1.2552301255230125 | 26.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 252 | 1.9526196636481241 | 0.918 | 1374.2222222222222 | 0.5121325051759834 | 2683.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 228 | 0.6505576208178439 | 0.95 | 29.88888888888889 | 1.5371428571428571 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 252 | 0.9889568180170601 | 0.873 | 4598.111111111111 | 1.0111664956262523 | 4547.333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 216 | 0.7213114754098361 | 0.964 | 27.11111111111111 | 1.3863636363636365 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 252 | 1.0012941992142361 | 0.909 | 4807.777777777777 | 0.9987074735724507 | 4814 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 261 | 159.5 | - | 29 | 1.63125 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 300 | 238.5 | - | 33.333333333333336 | 1.2552301255230125 | 26.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 9 | 268.5 | 175 | - | 29.88888888888889 | 1.5371428571428571 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 244 | 176 | - | 27.11111111111111 | 1.3863636363636365 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 43059.5 | 45382 | - | 4784.444444444444 | 0.9488343396060112 | 5042.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13810.5 | 25922 | - | 1534.5555555555557 | 0.5327906797315022 | 2880.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 43403 | 43053.5 | - | 4822.555555555556 | 1.0081060993171367 | 4783.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45210.5 | 44993.5 | - | 5023.444444444444 | 1.004822865270925 | 4999.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

