================================================================================================
完成时间：2026-10-27 13:38:09（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793079335787-93 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.2秒 | 设备：6（A 2 / B 2 / NG 0 / 复测 2 / 待检 2）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-27 13:36:19 | 结束：2026-10-27 13:36:26
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 743ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 695ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | FAIL | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | PASS | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:176 | P2:353 / P3:241 | 53.843 | 179.5 | 353 | 1.0329434232513726 | 0.965 | 2094.5 | 0.9681072336491796 | 2163.5 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:176 / P3:168 | P2:513 / P3:561 | 46.425 | 153.5 | 561 | 2.0468137760362963 | 0.96 | 538.7777777777778 | 0.48856423173803526 | 1102.7777777777778 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试无效，需复测 |
| 4 | 1 | A类合格 | P2:200 / P3:192 | P2:417 / P3:337 | 56.625 | 189 | 417 | 1.0049997093192256 | 0.949 | 1911.2222222222222 | 0.9950251634175971 | 1920.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:192 / P3:176 | P2:513 / P3:369 | 52.53 | 177.5 | 513 | 1.0485033598045204 | 0.958 | 1818.888888888889 | 0.9537403868562107 | 1907.111111111111 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-10-27 13:36:38 | 窗口结束：2026-10-27 13:36:57 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 992 | 184 | 353 | 176 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 936 | 176 | 513 | 168 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 916 | 200 | 417 | 192 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 968 | 192 | 513 | 176 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 184 | 192 | 353 |
| 1 | P3 | 152 | 176 | 184 | 241 |
| 2 | P2 | 144 | 176 | 176 | 513 |
| 2 | P3 | 136 | 168 | 168 | 561 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 192 | 200 | 216 | 417 |
| 4 | P3 | 184 | 192 | 216 | 337 |
| 5 | P2 | 168 | 192 | 208 | 513 |
| 5 | P3 | 168 | 176 | 184 | 369 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-10-27 13:37:23 | 2026-10-27 13:37:23 | 2026-10-27 13:37:23 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 1 | - |
| 2 | 测试就绪 | 2026-10-27 13:37:23 | 2026-10-27 13:37:23 | 2026-10-27 13:37:23 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 1 | - |
| 3 | 模式切换成功 | 2026-10-27 13:38:00 | 2026-10-27 13:38:00 | 2026-10-27 13:38:00 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-10-27 13:37:23 | 2026-10-27 13:37:23 | 2026-10-27 13:37:23 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 1 | - |
| 5 | 测试就绪 | 2026-10-27 13:37:23 | 2026-10-27 13:37:23 | 2026-10-27 13:37:23 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 2026-10-27 13:37:28 | 1 | - |
| 6 | 模式切换成功 | 2026-10-27 13:38:00 | 2026-10-27 13:38:00 | 2026-10-27 13:38:00 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 0.8277153558052435 | 0.962 | 33.375 | 1.2081447963800904 | 27.625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 240 | 1.0095688418788096 | 0.945 | 5578 | 0.9905218530110319 | 5631.375 | 合格 | 指标正常 |
| 热源检测 | 2 | 212 | 0.6553191489361702 | 0.969 | 29.375 | 1.525974025974026 | 19.25 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 244 | 1.6135756280064137 | 0.939 | 1496.8 | 0.6197416363034117 | 2415.2 | 合格 | 指标正常 |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 224 | 0.7443609022556391 | 0.944 | 29.555555555555557 | 1.3434343434343434 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 244 | 0.9986111723468983 | 0.944 | 5040.222222222223 | 1.0013907591779068 | 5033.222222222223 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 0.6573705179282868 | 0.97 | 27.88888888888889 | 1.5212121212121212 | 18.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 240 | 1.0716055792877204 | 0.927 | 4237.1 | 0.9331791652901663 | 4540.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 266.5 | 221 | - | 33.375 | 1.2081447963800904 | 27.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 235 | 154 | - | 29.375 | 1.525974025974026 | 19.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 265.5 | 197.5 | - | 29.555555555555557 | 1.3434343434343434 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 251 | 164.5 | - | 27.88888888888889 | 1.5212121212121212 | 18.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 44623.5 | 45051 | - | 5578 | 0.9905218530110319 | 5631.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14968 | 24151.5 | - | 1496.8 | 0.6197416363034117 | 2415.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 45361.5 | 45299 | - | 5040.222222222223 | 1.0013907591779068 | 5033.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 42371 | 45405 | - | 4237.1 | 0.9331791652901663 | 4540.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

