================================================================================================
完成时间：2026-10-27 15:23:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793085653105-136 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.9秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-27 15:21:36 | 结束：2026-10-27 15:21:43
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 710ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | FAIL | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | PASS | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:160 | P2:385 / P3:321 | 53.958 | 169.5 | 385 | 1.0016743874532568 | 0.943 | 1990.7777777777778 | 0.9983284114336658 | 1994.111111111111 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:833 / P3:465 | 51.825 | 164 | 833 | 2.179370150616157 | 0.939 | 243.44444444444446 | 0.458848167539267 | 530.5555555555555 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 4 | 1 | A类合格 | P2:176 / P3:184 | P2:497 / P3:721 | 49.412 | 179 | 721 | 0.9970901504337323 | 0.964 | 1821.4 | 1.0029183415010188 | 1816.1 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:184 | P2:353 / P3:353 | 54.258 | 174 | 353 | 1.0063803391032078 | 0.96 | 1880.7777777777778 | 0.9936601115350748 | 1892.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-10-27 15:21:55 | 窗口结束：2026-10-27 15:22:15 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 952 | 160 | 385 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 968 | 160 | 833 | 160 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 980 | 176 | 497 | 184 | 721 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 948 | 184 | 353 | 184 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 168 | 385 |
| 1 | P3 | 152 | 160 | 168 | 321 |
| 2 | P2 | 152 | 160 | 168 | 833 |
| 2 | P3 | 152 | 160 | 184 | 465 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 176 | 176 | 192 | 497 |
| 4 | P3 | 184 | 184 | 184 | 721 |
| 5 | P2 | 160 | 184 | 200 | 353 |
| 5 | P3 | 176 | 184 | 208 | 353 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-27 15:23:21 | 2026-10-27 15:23:21 | 2026-10-27 15:23:21 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-27 15:23:21 | 2026-10-27 15:23:21 | 2026-10-27 15:23:21 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-27 15:23:16 | 2026-10-27 15:23:16 | 2026-10-27 15:23:16 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-10-27 15:23:21 | 2026-10-27 15:23:21 | 2026-10-27 15:23:21 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-10-27 15:23:21 | 2026-10-27 15:23:21 | 2026-10-27 15:23:21 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-27 15:23:15 | 2026-10-27 15:23:15 | 2026-10-27 15:23:15 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 216 | 0.68359375 | 0.948 | 28.444444444444443 | 1.4628571428571429 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 236 | 1.0046139966490528 | 0.914 | 4310.555555555556 | 0.9954071945399497 | 4330.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 204 | 0.7947368421052632 | 0.94 | 11.176470588235293 | 1.2582781456953642 | 8.882352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 236 | 1.6438520293545005 | 0.902 | 785.5294117647059 | 0.6083272594752187 | 1291.2941176470588 | 合格 | 指标正常 |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 212 | 0.9626556016597511 | 0.961 | 26.77777777777778 | 1.0387931034482758 | 25.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 228 | 1.006865851818319 | 0.96 | 4418 | 0.9931809666541775 | 4448.333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 212 | 0.8894472361809045 | 0.972 | 22.11111111111111 | 1.1242937853107344 | 19.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 228 | 0.9939294938301583 | 0.928 | 5033.444444444444 | 1.0061075822857903 | 5002.888888888889 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 256 | 175 | - | 28.444444444444443 | 1.4628571428571429 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 190 | 151 | - | 11.176470588235293 | 1.2582781456953642 | 8.882352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 240.5 | 231.5 | - | 26.77777777777778 | 1.0387931034482758 | 25.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 198.5 | 176.5 | - | 22.11111111111111 | 1.1242937853107344 | 19.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 38794.5 | 38974 | - | 4310.555555555556 | 0.9954071945399497 | 4330.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 13353.5 | 21952 | - | 785.5294117647059 | 0.6083272594752187 | 1291.2941176470588 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39761.5 | 40035 | - | 4418 | 0.9931809666541775 | 4448.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 45301 | 45026 | - | 5033.444444444444 | 1.0061075822857903 | 5002.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

