================================================================================================
完成时间：2026-10-30 15:43:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793346075269-28 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 4 / B 0 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-10-30 15:41:58 | 结束：2026-10-30 15:42:05
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 687ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | FAIL | FAIL | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | PASS | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:176 | P2:353 / P3:337 | 52.657 | 161 | 353 | 1.0241204403194475 | 0.962 | - | 0.9764476526687391 | - | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:144 | P2:689 / P3:529 | 52.599 | 178.5 | 689 | 2.300661313179027 | 0.942 | 235.22222222222223 | 0.4346576326865825 | 541.1666666666666 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 4 | 1 | A类合格 | P2:184 / P3:184 | P2:513 / P3:433 | 54.784 | 170 | 513 | 1.0297118216238956 | 0.951 | 2112.8888888888887 | 0.971145498187018 | 2175.6666666666665 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:465 / P3:545 | 47.814 | 177.5 | 545 | 1.007947234686706 | 0.948 | 2055.222222222222 | 0.9921154258742759 | 2071.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-10-30 15:42:17 | 窗口结束：2026-10-30 15:42:37 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 916 | 160 | 353 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 956 | 184 | 689 | 144 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 4 | 940 | 184 | 513 | 184 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 936 | 176 | 465 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 168 | 353 |
| 1 | P3 | 168 | 176 | 184 | 337 |
| 2 | P2 | 168 | 184 | 200 | 689 |
| 2 | P3 | 144 | 144 | 176 | 529 |
| 3 | P2 | - | - | - | - |
| 3 | P3 | - | - | - | - |
| 4 | P2 | 168 | 184 | 184 | 513 |
| 4 | P3 | 184 | 184 | 192 | 433 |
| 5 | P2 | 144 | 176 | 184 | 465 |
| 5 | P3 | 144 | 168 | 176 | 545 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-10-30 15:43:43 | 2026-10-30 15:43:43 | 2026-10-30 15:43:43 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-10-30 15:43:43 | 2026-10-30 15:43:43 | 2026-10-30 15:43:43 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-10-30 15:43:47 | 2026-10-30 15:43:47 | 2026-10-30 15:43:47 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-10-30 15:43:02 | 2026-10-30 15:43:02 | 2026-10-30 15:43:02 | 2026-10-30 15:43:07 | 2026-10-30 15:43:07 | 2026-10-30 15:43:07 | 2026-10-30 15:43:07 | 2026-10-30 15:43:07 | 2026-10-30 15:43:08 | 2026-10-30 15:43:08 | 1 | - |
| 5 | 模式切换成功 | 2026-10-30 15:43:43 | 2026-10-30 15:43:43 | 2026-10-30 15:43:43 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-10-30 15:43:44 | 2026-10-30 15:43:44 | 2026-10-30 15:43:44 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.8811475409836066 | 0.958 | - | 1.1348837209302325 | - | 合格 | 指标正常 |
| 爆闪检测 | 1 | 224 | 0.9628829018822165 | 0.962 | 1.2154437680230696 | 1.0385478836992827 | 1.1703300224287088 | 合格 | 指标正常 |
| 热源检测 | 2 | 216 | 0.7090163934426229 | 0.943 | 13.555555555555555 | 1.4104046242774566 | 9.61111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 228 | 1.7723094443992515 | 0.937 | 723.1176470588235 | 0.5642355533116078 | 1281.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 200 | 0.7335423197492164 | 0.967 | 35.44444444444444 | 1.3632478632478633 | 26 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 228 | 0.9911342237291242 | 0.93 | 4850.111111111111 | 1.0089450813609468 | 4807.111111111111 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.9128630705394191 | 0.959 | 30.125 | 1.0954545454545455 | 27.5 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 228 | 0.9024272956262881 | 0.922 | 4852.222222222223 | 1.1081225100865284 | 4378.777777777777 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 0 | 244 | 215 | - | - | 1.1348837209302325 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17.5 | 244 | 172.5 | - | 13.555555555555555 | 1.4104046242774566 | 9.61111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 319 | 234 | - | 35.44444444444444 | 1.3632478632478633 | 26 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 241 | 219.5 | - | 30.125 | 1.0954545454545455 | 27.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 31210 | 37934 | 36525.5 | - | 1.2154437680230696 | 1.0385478836992827 | 1.1703300224287088 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12293 | 21786.5 | - | 723.1176470588235 | 0.5642355533116078 | 1281.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 9 | 43650.5 | 43264 | - | 4850.111111111111 | 1.0089450813609468 | 4807.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43669.5 | 39409 | - | 4852.222222222223 | 1.1081225100865284 | 4378.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

