================================================================================================
完成时间：2026-11-05 19:07:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793876715785-7 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.7秒 | 设备：6（A 2 / B 1 / NG 1 / 复测 2 / 待检 2）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败 |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-05 19:05:59 | 结束：2026-11-05 19:06:06
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 706ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 705ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:200 / P3:208 | P2:257 / P3:401 | 56.245 | 199.5 | 401 | 1.019906383416491 | 0.913 | 2430.125 | 0.9804821464595521 | 2478.5 | 0 | P3 噪声波动值超过上限 |
| 2 | 1 | A类合格 | P2:152 / P3:120 | P2:257 / P3:385 | 41.1 | 151 | 385 | 2.1584022038567494 | 0.95 | 435.6 | 0.46330567964262925 | 940.2 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 需复测 | P2:152 / P3:152 | P2:337 / P3:273 | 51.382 | 152.5 | 337 | 0.7654320987654321 | 0.953 | 27 | 1.3064516129032258 | 20.666666666666668 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | 需复测 | P2:176 / P3:168 | P2:689 / P3:641 | 54.975 | 180.5 | 689 | 1.023357885178085 | 0.935 | 1043.2631578947369 | 0.9771752526497411 | 1067.6315789473683 | 0 | 测试无效，需复测 |
| 5 | 1 | A类合格 | P2:152 / P3:152 | P2:545 / P3:497 | 51.366 | 174 | 545 | 1.0069019200830307 | 0.926 | 2141.1111111111113 | 0.9931453898881616 | 2155.8888888888887 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-05 19:06:17 | 窗口结束：2026-11-05 19:06:37 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 940 | 200 | 257 | 208 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 952 | 152 | 257 | 120 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 936 | 152 | 337 | 152 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 556 | 176 | 689 | 168 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 988 | 152 | 545 | 152 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 200 | 200 | 257 |
| 1 | P3 | 152 | 208 | 208 | 401 |
| 2 | P2 | 120 | 152 | 152 | 257 |
| 2 | P3 | 120 | 120 | 136 | 385 |
| 3 | P2 | 144 | 152 | 168 | 337 |
| 3 | P3 | 152 | 152 | 160 | 273 |
| 4 | P2 | 176 | 176 | 176 | 689 |
| 4 | P3 | 168 | 168 | 168 | 641 |
| 5 | P2 | 152 | 152 | 152 | 545 |
| 5 | P3 | 144 | 152 | 160 | 497 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-05 19:07:43 | 2026-11-05 19:07:43 | 2026-11-05 19:07:43 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-05 19:07:43 | 2026-11-05 19:07:43 | 2026-11-05 19:07:43 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-05 19:07:39 | 2026-11-05 19:07:39 | 2026-11-05 19:07:39 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-05 19:07:02 | 2026-11-05 19:07:02 | 2026-11-05 19:07:02 | 2026-11-05 19:07:07 | 2026-11-05 19:07:07 | 2026-11-05 19:07:07 | 2026-11-05 19:07:07 | 2026-11-05 19:07:07 | 2026-11-05 19:07:08 | 2026-11-05 19:07:08 | 1 | - |
| 5 | 模式切换成功 | 2026-11-05 19:07:43 | 2026-11-05 19:07:43 | 2026-11-05 19:07:43 | - | - | - | - | - | - | - | 1 | - |
| 6 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 0.9433962264150944 | 0.961 | 26.5 | 1.06 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 348 | 0.9895259346964798 | 0.843 | 5489.75 | 1.0105849325785816 | 5432.25 | 合格 | 指标正常 |
| 热源检测 | 2 | 208 | 0.7857142857142857 | 0.951 | 20.22222222222222 | 1.2727272727272727 | 15.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 364 | 1.7109914832074562 | 0.94 | 1382.888888888889 | 0.5844564451749237 | 2366.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 3 | 208 | 0.7654320987654321 | 0.953 | 27 | 1.3064516129032258 | 20.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 240 | 0.749003984063745 | 0.964 | 13.210526315789474 | 1.3351063829787233 | 9.894736842105264 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 372 | 0.9969358572790412 | 0.891 | 2318.842105263158 | 1.0030735605491428 | 2311.7368421052633 | 合格 | 指标正常 |
| 热源检测 | 5 | 220 | 0.6784565916398714 | 0.959 | 34.55555555555556 | 1.4739336492890995 | 23.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 352 | 0.981588578141237 | 0.871 | 4426.6 | 1.0187567604888266 | 4345.1 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 212 | 200 | - | 26.5 | 1.06 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 181.5 | 143 | - | 20.22222222222222 | 1.2727272727272727 | 15.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 242.5 | 186 | - | 27 | 1.3064516129032258 | 20.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 18.5 | 250.5 | 188 | - | 13.210526315789474 | 1.3351063829787233 | 9.894736842105264 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 311 | 210.5 | - | 31.1 | 1.4739336492890995 | 21.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 43917.5 | 43457.5 | - | 5489.75 | 1.0105849325785816 | 5432.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12446 | 21294.5 | - | 1382.888888888889 | 0.5844564451749237 | 2366.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 19 | 44058 | 43923 | - | 2318.842105263158 | 1.0030735605491428 | 2311.7368421052633 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 44265.5 | 43451 | - | 4426.6 | 1.0187567604888266 | 4345.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

