================================================================================================
完成时间：2026-11-05 19:18:04（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793877331691-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：152.9秒 | 设备：6（A 0 / B 0 / NG 0 / 复测 6 / 待检 6）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-05 19:16:15 | 结束：2026-11-05 19:16:32
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 2 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 3 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 4 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 5 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |
| 6 | FAIL | -/- | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | -/- | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO未确认 / - / 是 / 复位补发=0 / 时限内未恢复 / 紧急清理后未恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT、EMERGENCY_RESET_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 需复测 | P2:176 / P3:168 | P2:241 / P3:321 | 54.919 | 178.5 | 321 | 1.0615837539053112 | 0.912 | 2080.5 | 0.9419887939328768 | 2208.625 | 0 | 测试无效，需复测 |
| 2 | 1 | 需复测 | P2:120 / P3:120 | P2:177 / P3:353 | 37.428 | 122.5 | 353 | 2.155053191489362 | 0.955 | 376 | 0.4640256695051216 | 810.3 | 0 | 测试无效，需复测 |
| 3 | 1 | 需复测 | P2:160 / P3:152 | P2:305 / P3:257 | 51.449 | 159.5 | 305 | 0.895397489539749 | 0.959 | 26.555555555555557 | 1.1168224299065421 | 23.77777777777778 | 0 | 测试无效，需复测 |
| 4 | 1 | 需复测 | P2:168 / P3:176 | P2:657 / P3:641 | 51.088 | 174 | 657 | 1.0352513077098022 | 0.953 | 1034.5882352941176 | 0.9659490333919156 | 1071.0588235294117 | 0 | 测试无效，需复测 |
| 5 | 1 | 需复测 | P2:168 / P3:184 | P2:513 / P3:497 | 50.494 | 176 | 513 | 1.021027900146843 | 0.932 | 1891.6666666666667 | 0.9794051659667491 | 1931.4444444444443 | 0 | 测试无效，需复测 |
| 6 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试无效，需复测 |

噪声采集诊断
窗口开始：2026-11-05 19:16:33 | 窗口结束：2026-11-05 19:16:53 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 976 | 176 | 241 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 992 | 120 | 177 | 120 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 952 | 160 | 305 | 152 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 964 | 168 | 657 | 176 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 976 | 168 | 513 | 184 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 176 | 192 | 241 |
| 1 | P3 | 152 | 168 | 168 | 321 |
| 2 | P2 | 112 | 120 | 120 | 177 |
| 2 | P3 | 112 | 120 | 128 | 353 |
| 3 | P2 | 152 | 160 | 176 | 305 |
| 3 | P3 | 152 | 152 | 160 | 257 |
| 4 | P2 | 144 | 168 | 168 | 657 |
| 4 | P3 | 144 | 176 | 192 | 641 |
| 5 | P2 | 168 | 168 | 168 | 513 |
| 5 | P3 | 184 | 184 | 192 | 497 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-05 19:17:18 | 2026-11-05 19:17:18 | 2026-11-05 19:17:18 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 1 | - |
| 2 | 测试就绪 | 2026-11-05 19:17:18 | 2026-11-05 19:17:18 | 2026-11-05 19:17:18 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 1 | - |
| 3 | 未连接 | - | - | - | - | - | - | - | - | - | - | 0 | - |
| 4 | 测试就绪 | 2026-11-05 19:17:18 | 2026-11-05 19:17:18 | 2026-11-05 19:17:18 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 1 | - |
| 5 | 测试就绪 | 2026-11-05 19:17:18 | 2026-11-05 19:17:18 | 2026-11-05 19:17:18 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 2026-11-05 19:17:24 | 1 | - |
| 6 | 模式切换成功 | 2026-11-05 19:17:57 | 2026-11-05 19:17:57 | 2026-11-05 19:17:57 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.8980392156862745 | 0.976 | 31.875 | 1.1135371179039302 | 28.625 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 388 | 0.9832102234105226 | 0.835 | 5516.75 | 1.0170764869909894 | 5424.125 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.8341463414634146 | 0.95 | 22.77777777777778 | 1.1988304093567252 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 396 | 1.7204708538256874 | 0.946 | 1378.111111111111 | 0.5812362341253104 | 2371 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 0.895397489539749 | 0.959 | 26.555555555555557 | 1.1168224299065421 | 23.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 204 | 0.66796875 | 0.954 | 15.058823529411764 | 1.4970760233918128 | 10.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 384 | 0.996967845586405 | 0.93 | 2325.9473684210525 | 1.0030413763362764 | 2318.8947368421054 | 合格 | 指标正常 |
| 热源检测 | 5 | 200 | 0.6266233766233766 | 0.971 | 34.22222222222222 | 1.5958549222797926 | 21.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 384 | 0.9928150498640073 | 0.878 | 4902.222222222223 | 1.0072369472410565 | 4867 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 255 | 228.5 | - | 31.875 | 1.1135371179039302 | 28.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 204.5 | 170.5 | - | 22.77777777777778 | 1.1988304093567252 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 238.5 | 214 | - | 26.555555555555557 | 1.1168224299065421 | 23.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 256 | 170.5 | - | 15.058823529411764 | 1.4970760233918128 | 10.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 307.5 | 193 | - | 34.22222222222222 | 1.5958549222797926 | 21.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 45883.5 | 45088 | - | 5735.5 | 1.017654364797729 | 5636 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14093 | 23295.5 | - | 1565.888888888889 | 0.6049536401098901 | 2588.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 18.5 | 45948.5 | 45857 | - | 2418.3684210526317 | 1.002006236779554 | 2413.5263157894738 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45865.5 | 45541.5 | - | 5096.222222222223 | 1.0071143120635897 | 5060.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

