================================================================================================
完成时间：2026-11-06 08:33:31（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793925058124-2 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.1秒 | 设备：6（A 4 / B 0 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-06 08:31:41 | 结束：2026-11-06 08:31:49
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:168 | P2:241 / P3:353 | 56.668 | 165.5 | 353 | 1.0653223858971264 | 0.935 | 2070.5 | 0.9386829876459254 | 2205.75 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:128 / P3:136 | P2:209 / P3:385 | 39.926 | 128.5 | 385 | 2.138353115727003 | 0.955 | 299.55555555555554 | 0.4676496097137901 | 640.5555555555555 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 需复测 | P2:200 / P3:200 | P2:385 / P3:337 | 54.336 | 181.5 | 385 | 0.8558558558558559 | 0.975 | 22.2 | 1.168421052631579 | 19 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | A类合格 | P2:176 / P3:160 | P2:673 / P3:625 | 52.811 | 173.5 | 673 | 1.034601480461353 | 0.952 | 1025.1176470588234 | 0.9665557404326123 | 1060.5882352941176 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:152 | P2:529 / P3:481 | 52.151 | 165.5 | 529 | 1.024501661129568 | 0.938 | 1872.888888888889 | 0.9760843129306851 | 1918.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-06 08:32:00 | 窗口结束：2026-11-06 08:32:20 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 844 | 160 | 241 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 860 | 128 | 209 | 136 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 848 | 200 | 385 | 200 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 880 | 176 | 673 | 160 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 892 | 160 | 529 | 152 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 160 | 241 |
| 1 | P3 | 152 | 168 | 168 | 353 |
| 2 | P2 | 120 | 128 | 128 | 209 |
| 2 | P3 | 120 | 136 | 144 | 385 |
| 3 | P2 | 136 | 200 | 200 | 385 |
| 3 | P3 | 144 | 200 | 200 | 337 |
| 4 | P2 | 168 | 176 | 184 | 673 |
| 4 | P3 | 160 | 160 | 160 | 625 |
| 5 | P2 | 152 | 160 | 168 | 529 |
| 5 | P3 | 136 | 152 | 160 | 481 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 08:33:26 | 2026-11-06 08:33:26 | 2026-11-06 08:33:26 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 08:33:26 | 2026-11-06 08:33:26 | 2026-11-06 08:33:26 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 08:33:22 | 2026-11-06 08:33:22 | 2026-11-06 08:33:22 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 08:33:26 | 2026-11-06 08:33:26 | 2026-11-06 08:33:26 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 08:33:26 | 2026-11-06 08:33:26 | 2026-11-06 08:33:26 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 08:33:24 | 2026-11-06 08:33:24 | 2026-11-06 08:33:24 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.8842592592592593 | 0.973 | 27 | 1.130890052356021 | 23.875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 164 | 0.9896816491760719 | 0.843 | 5681.625 | 1.0104259292192779 | 5623 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 0.8543046357615894 | 0.966 | 16.77777777777778 | 1.1705426356589148 | 14.333333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 160 | 1.6435897435897435 | 0.947 | 1560 | 0.608424336973479 | 2564 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 0.8558558558558559 | 0.975 | 22.2 | 1.168421052631579 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 124 | 0.8247422680412371 | 0.977 | 11.411764705882353 | 1.2125 | 9.411764705882353 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 164 | 0.9975496630786733 | 0.935 | 2539.3333333333335 | 1.002456355820686 | 2533.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 0.8177570093457944 | 0.944 | 23.77777777777778 | 1.2228571428571429 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 160 | 0.9796782387806944 | 0.878 | 4605.9 | 1.020743301642178 | 4512.3 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 216 | 190.5 | - | 27 | 1.130890052356021 | 23.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 150.5 | 128.5 | - | 16.77777777777778 | 1.1705426356589148 | 14.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 10 | 221.5 | 190 | - | 22.2 | 1.168421052631579 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 194 | 160 | - | 11.411764705882353 | 1.2125 | 9.411764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 214 | 175 | - | 23.77777777777778 | 1.2228571428571429 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 45452.5 | 44983.5 | - | 5681.625 | 1.0104259292192779 | 5623 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14040 | 23076 | - | 1560 | 0.608424336973479 | 2564 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 17.5 | 45707.5 | 45595.5 | - | 2539.3333333333335 | 1.002456355820686 | 2533.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 46058.5 | 45122.5 | - | 4605.9 | 1.020743301642178 | 4512.3 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

