================================================================================================
完成时间：2026-11-06 09:04:50（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793926937563-1 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：152.8秒 | 设备：6（A 5 / B 0 / NG 0 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 09:02:46 | 结束：2026-11-06 09:02:52
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 770ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 769ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 700ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:273 / P3:353 | 53.912 | 168 | 353 | 0.39760038013779997 | 0.903 | 2104.5 | 2.51508813863161 | 836.75 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:128 / P3:144 | P2:241 / P3:433 | 37.696 | 131.5 | 433 | 1.9707602339181287 | 0.944 | 57 | 0.5074183976261127 | 112.33333333333333 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 需复测 | P2:168 / P3:168 | P2:337 / P3:337 | 53.691 | 168.5 | 337 | 0.9289099526066351 | 0.963 | 23.444444444444443 | 1.0765306122448979 | 21.77777777777778 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | A类合格 | P2:160 / P3:176 | P2:689 / P3:657 | 52.882 | 165 | 689 | 1.6892266611892781 | 0.952 | 512.4736842105264 | 0.5919868677042801 | 865.6842105263158 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:160 | P2:561 / P3:497 | 52.559 | 162 | 561 | 0.5463423510857698 | 0.952 | 1648.6 | 1.8303541689796825 | 900.7 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:184 | P2:273 / P3:305 | 52.642 | 183.5 | 305 | 1.568014705882353 | 0.974 | 60.44444444444444 | 0.6377491207502931 | 94.77777777777777 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 09:03:19 | 窗口结束：2026-11-06 09:03:39 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 860 | 168 | 273 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 888 | 128 | 241 | 144 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 864 | 168 | 337 | 168 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 880 | 160 | 689 | 176 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 868 | 176 | 561 | 160 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 876 | 184 | 273 | 184 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 176 | 273 |
| 1 | P3 | 144 | 168 | 168 | 353 |
| 2 | P2 | 104 | 128 | 136 | 241 |
| 2 | P3 | 112 | 144 | 152 | 433 |
| 3 | P2 | 144 | 168 | 176 | 337 |
| 3 | P3 | 152 | 168 | 184 | 337 |
| 4 | P2 | 160 | 160 | 176 | 689 |
| 4 | P3 | 144 | 176 | 184 | 657 |
| 5 | P2 | 152 | 176 | 176 | 561 |
| 5 | P3 | 152 | 160 | 160 | 497 |
| 6 | P2 | 184 | 184 | 192 | 273 |
| 6 | P3 | 184 | 184 | 184 | 305 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 09:04:04 | 2026-11-06 09:04:04 | 2026-11-06 09:04:04 | 2026-11-06 09:04:09 | 2026-11-06 09:04:09 | 2026-11-06 09:04:09 | 2026-11-06 09:04:09 | 2026-11-06 09:04:09 | 2026-11-06 09:04:10 | 2026-11-06 09:04:10 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 09:04:04 | 2026-11-06 09:04:04 | 2026-11-06 09:04:04 | 2026-11-06 09:04:09 | 2026-11-06 09:04:09 | 2026-11-06 09:04:09 | 2026-11-06 09:04:09 | 2026-11-06 09:04:09 | 2026-11-06 09:04:10 | 2026-11-06 09:04:10 | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 09:04:45 | 2026-11-06 09:04:45 | 2026-11-06 09:04:45 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-06 09:04:04 | 2026-11-06 09:04:04 | 2026-11-06 09:04:04 | 2026-11-06 09:04:09 | 2026-11-06 09:04:09 | 2026-11-06 09:04:09 | 2026-11-06 09:04:09 | 2026-11-06 09:04:09 | 2026-11-06 09:04:10 | 2026-11-06 09:04:10 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 09:04:04 | 2026-11-06 09:04:04 | 2026-11-06 09:04:04 | 2026-11-06 09:04:09 | 2026-11-06 09:04:09 | 2026-11-06 09:04:09 | 2026-11-06 09:04:09 | 2026-11-06 09:04:09 | 2026-11-06 09:04:10 | 2026-11-06 09:04:10 | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 09:04:45 | 2026-11-06 09:04:45 | 2026-11-06 09:04:45 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 172 | 0.9712918660287081 | 0.959 | 26.125 | 1.0295566502463054 | 25.375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 0.9903356176418907 | 0.829 | 5691 | 1.0097586941092973 | 5636 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 0.9020979020979021 | 0.957 | 17.875 | 1.1085271317829457 | 16.125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.6359091558348808 | 0.946 | 1400.2 | 0.6112808871038156 | 2290.6 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 0.9289099526066351 | 0.963 | 23.444444444444443 | 1.0765306122448979 | 21.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 176 | 0.7773279352226721 | 0.962 | 14.529411764705882 | 1.2864583333333333 | 11.294117647058824 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.996879228318275 | 0.936 | 2695.4117647058824 | 1.0031305413866327 | 2687 | 合格 | 指标正常 |
| 热源检测 | 5 | 176 | 0.698019801980198 | 0.974 | 22.444444444444443 | 1.4326241134751774 | 15.666666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.9932954570190905 | 0.917 | 3828.25 | 1.0067497972869321 | 3802.5833333333335 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 0.7951219512195122 | 0.966 | 22.77777777777778 | 1.2576687116564418 | 18.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 124 | 1.5611683363905744 | 0.987 | 787.4444444444445 | 0.6405459146782357 | 1229.3333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 208.5 | 202.5 | - | 26.125 | 1.0295566502463054 | 25.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 143 | 129 | - | 17.875 | 1.1085271317829457 | 16.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 210.5 | 196 | - | 23.444444444444443 | 1.0765306122448979 | 21.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 246.5 | 191.5 | - | 14.529411764705882 | 1.2864583333333333 | 11.294117647058824 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 202 | 141 | - | 22.444444444444443 | 1.4326241134751774 | 15.666666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 205 | 162.5 | - | 22.77777777777778 | 1.2576687116564418 | 18.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 45528 | 45088 | - | 5691 | 1.0097586941092973 | 5636 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14001.5 | 22905.5 | - | 1400.2 | 0.6112808871038156 | 2290.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 17 | 45821.5 | 45679 | - | 2695.4117647058824 | 1.0031305413866327 | 2687 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 11.5 | 45939 | 45630.5 | - | 3828.25 | 1.0067497972869321 | 3802.5833333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 7086.5 | 11063.5 | - | 787.4444444444445 | 0.6405459146782357 | 1229.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |

