================================================================================================
完成时间：2026-11-06 09:09:55（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793927242296-3 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 4 / B 0 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 09:07:53 | 结束：2026-11-06 09:07:57
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 774ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 694ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:353 | 54.754 | 159.5 | 417 | 1.0086777803151405 | 0.968 | 1946.2222222222222 | 0.9913968757074938 | 1963.111111111111 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | 不合格 | P2:224 / P3:216 | P2:753 / P3:641 | 51.438 | 184.5 | 753 | 1.8865396692484824 | 0.967 | 530.7777777777778 | 0.5300710164225477 | 1001.3333333333334 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |
| 3 | 1 | 需复测 | P2:168 / P3:168 | P2:401 / P3:273 | 52.836 | 175 | 401 | 0.8 | 0.951 | 25.555555555555557 | 1.25 | 20.444444444444443 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | A类合格 | P2:160 / P3:160 | P2:385 / P3:353 | 46.704 | 145 | 385 | 1.3035895598160425 | 0.922 | 1860.3333333333333 | 0.7671126179785577 | 2425.1111111111113 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:184 | P2:545 / P3:465 | 54.551 | 171.5 | 545 | 1.0777948294180144 | 0.953 | 2117.75 | 0.9278203723986856 | 2282.5 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:184 | P2:289 / P3:369 | 50.039 | 161 | 369 | 1.9964461454346638 | 0.962 | 215.1764705882353 | 0.5008900451869095 | 429.5882352941176 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 09:08:24 | 窗口结束：2026-11-06 09:08:44 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 828 | 168 | 417 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 848 | 224 | 753 | 216 | 641 | 不合格 | 噪声波动值超过上限 |
| 3 | 832 | 168 | 401 | 168 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 808 | 160 | 385 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 828 | 168 | 545 | 184 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 816 | 176 | 289 | 184 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 176 | 417 |
| 1 | P3 | 152 | 168 | 168 | 353 |
| 2 | P2 | 168 | 224 | 224 | 753 |
| 2 | P3 | 160 | 216 | 216 | 641 |
| 3 | P2 | 168 | 168 | 168 | 401 |
| 3 | P3 | 152 | 168 | 176 | 273 |
| 4 | P2 | 128 | 160 | 176 | 385 |
| 4 | P3 | 160 | 160 | 184 | 353 |
| 5 | P2 | 144 | 168 | 168 | 545 |
| 5 | P3 | 176 | 184 | 192 | 465 |
| 6 | P2 | 160 | 176 | 184 | 289 |
| 6 | P3 | 168 | 184 | 184 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 09:09:09 | 2026-11-06 09:09:09 | 2026-11-06 09:09:09 | 2026-11-06 09:09:14 | 2026-11-06 09:09:14 | 2026-11-06 09:09:14 | 2026-11-06 09:09:14 | 2026-11-06 09:09:14 | 2026-11-06 09:09:14 | 2026-11-06 09:09:14 | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 09:09:50 | 2026-11-06 09:09:50 | 2026-11-06 09:09:50 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 09:09:49 | 2026-11-06 09:09:49 | 2026-11-06 09:09:49 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-06 09:09:09 | 2026-11-06 09:09:09 | 2026-11-06 09:09:09 | 2026-11-06 09:09:14 | 2026-11-06 09:09:14 | 2026-11-06 09:09:14 | 2026-11-06 09:09:14 | 2026-11-06 09:09:14 | 2026-11-06 09:09:14 | 2026-11-06 09:09:14 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 09:09:09 | 2026-11-06 09:09:09 | 2026-11-06 09:09:09 | 2026-11-06 09:09:14 | 2026-11-06 09:09:14 | 2026-11-06 09:09:14 | 2026-11-06 09:09:14 | 2026-11-06 09:09:14 | 2026-11-06 09:09:15 | 2026-11-06 09:09:15 | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 09:09:50 | 2026-11-06 09:09:50 | 2026-11-06 09:09:50 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.8588709677419355 | 0.966 | 27.555555555555557 | 1.164319248826291 | 23.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 0.9946251768033946 | 0.963 | 4320.555555555556 | 1.0054038680318544 | 4297.333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 0.7878787878787878 | 0.961 | 25.666666666666668 | 1.2692307692307692 | 20.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 116 | 1.865483870967742 | 0.971 | 1033.3333333333333 | 0.5360539512363826 | 1927.6666666666667 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 0.8 | 0.951 | 25.555555555555557 | 1.25 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 128 | 0.7991266375545851 | 0.947 | 25.444444444444443 | 1.2513661202185793 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 1.0441959258880131 | 0.853 | 4341.777777777777 | 0.9576746807832758 | 4533.666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.8658008658008658 | 0.944 | 28.875 | 1.155 | 25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 1.1093446973563337 | 0.941 | 4898.5 | 0.9014330734018816 | 5434.125 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.7777777777777778 | 0.963 | 21 | 1.2857142857142858 | 16.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 128 | 1.4976047904191616 | 0.949 | 589.4117647058823 | 0.667732906837265 | 882.7058823529412 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 248 | 212.5 | - | 27.555555555555557 | 1.164319248826291 | 23.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 231 | 182 | - | 25.666666666666668 | 1.2692307692307692 | 20.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 230 | 183.5 | - | 25.555555555555557 | 1.25 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 228.5 | 182.5 | - | 25.444444444444443 | 1.2513661202185793 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 231 | 199.5 | - | 28.875 | 1.155 | 25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 189 | 146.5 | - | 21 | 1.2857142857142858 | 16.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 38885 | 38675.5 | - | 4320.555555555556 | 1.0054038680318544 | 4297.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 9299.5 | 17349 | - | 1033.3333333333333 | 0.5360539512363826 | 1927.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39075.5 | 40803 | - | 4341.777777777777 | 0.9576746807832758 | 4533.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 39188 | 43473 | - | 4898.5 | 0.9014330734018816 | 5434.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 10019.5 | 15006 | - | 589.4117647058823 | 0.667732906837265 | 882.7058823529412 | 在线、无火警、无故障、光源就绪、同步正常 |

