================================================================================================
完成时间：2026-11-06 09:14:47（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793927534695-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.8秒 | 设备：6（A 4 / B 0 / NG 1 / 复测 1 / 待检 1）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 09:12:46 | 结束：2026-11-06 09:12:50
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 697ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:152 / P3:224 | P2:401 / P3:433 | 51.241 | 198 | 433 | 1.0096961097315833 | 0.953 | 1537.6363636363637 | 0.9903970019908654 | 1552.5454545454545 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 224 > B上限 220 |
| 2 | 1 | A类合格 | P2:168 / P3:160 | P2:529 / P3:545 | 52.49 | 160.5 | 545 | 2.280814853017019 | 0.956 | 430.8888888888889 | 0.43843979649519504 | 982.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 需复测 | P2:160 / P3:176 | P2:401 / P3:353 | 49.026 | 163.5 | 401 | 0.7577092511013216 | 0.966 | 28.375 | 1.319767441860465 | 21.5 | 0 | FLASH_SAMPLES_MISSING |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:289 / P3:353 | 49.732 | 157 | 353 | 1.0045678144764583 | 0.968 | 948.6666666666666 | 0.9954529555788737 | 953 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:200 / P3:184 | P2:657 / P3:689 | 52.649 | 184 | 689 | 1.013301635818192 | 0.956 | 1963 | 0.9868729750865826 | 1989.111111111111 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:128 / P3:136 | P2:417 / P3:577 | 39.638 | 122.5 | 577 | 1.8796992481203008 | 0.934 | 413.77777777777777 | 0.532 | 777.7777777777778 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 09:13:16 | 窗口结束：2026-11-06 09:13:36 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 888 | 152 | 401 | 224 | 433 | 不合格 | 噪声波动值超过上限 |
| 2 | 920 | 168 | 529 | 160 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 904 | 160 | 401 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 888 | 176 | 289 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 904 | 200 | 657 | 184 | 689 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 924 | 128 | 417 | 136 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 152 | 168 | 401 |
| 1 | P3 | 168 | 224 | 224 | 433 |
| 2 | P2 | 152 | 168 | 184 | 529 |
| 2 | P3 | 144 | 160 | 184 | 545 |
| 3 | P2 | 128 | 160 | 160 | 401 |
| 3 | P3 | 144 | 176 | 176 | 353 |
| 4 | P2 | 152 | 176 | 184 | 289 |
| 4 | P3 | 144 | 168 | 176 | 353 |
| 5 | P2 | 160 | 200 | 200 | 657 |
| 5 | P3 | 160 | 184 | 200 | 689 |
| 6 | P2 | 112 | 128 | 144 | 417 |
| 6 | P3 | 112 | 136 | 144 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 09:14:01 | 2026-11-06 09:14:01 | 2026-11-06 09:14:01 | 2026-11-06 09:14:06 | 2026-11-06 09:14:06 | 2026-11-06 09:14:06 | 2026-11-06 09:14:06 | 2026-11-06 09:14:06 | 2026-11-06 09:14:07 | 2026-11-06 09:14:07 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 09:14:02 | 2026-11-06 09:14:02 | 2026-11-06 09:14:02 | 2026-11-06 09:14:07 | 2026-11-06 09:14:07 | 2026-11-06 09:14:07 | 2026-11-06 09:14:07 | 2026-11-06 09:14:07 | 2026-11-06 09:14:07 | 2026-11-06 09:14:07 | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 09:14:41 | 2026-11-06 09:14:41 | 2026-11-06 09:14:41 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 09:14:42 | 2026-11-06 09:14:42 | 2026-11-06 09:14:42 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 09:14:42 | 2026-11-06 09:14:42 | 2026-11-06 09:14:42 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-06 09:14:01 | 2026-11-06 09:14:01 | 2026-11-06 09:14:01 | 2026-11-06 09:14:07 | 2026-11-06 09:14:07 | 2026-11-06 09:14:07 | 2026-11-06 09:14:07 | 2026-11-06 09:14:07 | 2026-11-06 09:14:07 | 2026-11-06 09:14:07 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.8879310344827587 | 0.952 | 25.77777777777778 | 1.1262135922330097 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 228 | 0.9693792644366783 | 0.934 | 4206.3 | 1.031587982832618 | 4077.5 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.9117647058823529 | 0.963 | 18.88888888888889 | 1.096774193548387 | 17.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 220 | 1.7029983473675927 | 0.956 | 1411.888888888889 | 0.587199630314233 | 2404.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.7577092511013216 | 0.966 | 28.375 | 1.319767441860465 | 21.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 4 | 192 | 0.8065693430656934 | 0.957 | 16.11764705882353 | 1.239819004524887 | 13 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 144 | 1.0010045086084052 | 0.98 | 2253 | 0.9989964994165694 | 2255.2631578947367 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.8613861386138614 | 0.961 | 22.444444444444443 | 1.160919540229885 | 19.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 144 | 0.9853041528563072 | 0.943 | 4559.111111111111 | 1.014915036236365 | 4492.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.7853658536585366 | 0.943 | 22.77777777777778 | 1.2732919254658386 | 17.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 224 | 1.4211663066954643 | 0.922 | 1440.4444444444443 | 0.7036474164133738 | 2047.111111111111 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 232 | 206 | - | 25.77777777777778 | 1.1262135922330097 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 170 | 154.5 | - | 18.88888888888889 | 1.096774193548387 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 227 | 172 | - | 28.375 | 1.319767441860465 | 21.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 274 | 220.5 | - | 16.11764705882353 | 1.239819004524887 | 13 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 202 | 173.5 | - | 22.444444444444443 | 1.160919540229885 | 19.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 205 | 161 | - | 22.77777777777778 | 1.2732919254658386 | 17.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 42062.5 | 40775 | - | 4206.3 | 1.031587982832618 | 4077.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 12707 | 21640 | - | 1411.888888888889 | 0.587199630314233 | 2404.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 4 | 18.5 | 42806.5 | 42850 | - | 2253 | 0.9989964994165694 | 2255.2631578947367 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 41032 | 40428.5 | - | 4559.111111111111 | 1.014915036236365 | 4492.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12964 | 18424 | - | 1440.4444444444443 | 0.7036474164133738 | 2047.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |

