================================================================================================
完成时间：2026-11-06 09:44:09（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793929295953-5 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.1秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 09:42:08 | 结束：2026-11-06 09:42:13
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 669ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:257 / P3:337 | 54.083 | 163 | 337 | 1.0252552391187533 | 0.952 | 1861 | 0.9753668763102725 | 1908 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:160 | P2:353 / P3:273 | 49.065 | 161 | 353 | 1.9104430379746835 | 0.936 | 351.1111111111111 | 0.5234387941030313 | 670.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:192 / P3:176 | P2:481 / P3:513 | 54.56 | 174.5 | 513 | 1.3045137273150302 | 0.965 | 632.0588235294117 | 0.7665691660126989 | 824.5294117647059 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:152 | P2:465 / P3:465 | 51.635 | 172.5 | 465 | 1.0234605804321382 | 0.963 | 1918.111111111111 | 0.9770772017206248 | 1963.111111111111 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:144 | P2:369 / P3:401 | 51.958 | 154.5 | 401 | 1.0213704994192798 | 0.955 | 1722 | 0.9790766431657949 | 1758.8 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:160 | P2:337 / P3:193 | 50.726 | 183 | 337 | 1.8523578669017189 | 0.969 | 252.11111111111111 | 0.5398524863192957 | 467 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 09:42:38 | 窗口结束：2026-11-06 09:42:58 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 920 | 168 | 257 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 892 | 160 | 353 | 160 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 912 | 192 | 481 | 176 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 876 | 176 | 465 | 152 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 900 | 168 | 369 | 144 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 880 | 192 | 337 | 160 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 184 | 257 |
| 1 | P3 | 160 | 176 | 176 | 337 |
| 2 | P2 | 160 | 160 | 168 | 353 |
| 2 | P3 | 160 | 160 | 184 | 273 |
| 3 | P2 | 152 | 192 | 192 | 481 |
| 3 | P3 | 160 | 176 | 192 | 513 |
| 4 | P2 | 168 | 176 | 176 | 465 |
| 4 | P3 | 144 | 152 | 152 | 465 |
| 5 | P2 | 152 | 168 | 168 | 369 |
| 5 | P3 | 136 | 144 | 160 | 401 |
| 6 | P2 | 144 | 192 | 208 | 337 |
| 6 | P3 | 144 | 160 | 176 | 193 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 09:43:23 | 2026-11-06 09:43:23 | 2026-11-06 09:43:23 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 09:43:23 | 2026-11-06 09:43:23 | 2026-11-06 09:43:23 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 09:43:23 | 2026-11-06 09:43:23 | 2026-11-06 09:43:23 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 09:43:23 | 2026-11-06 09:43:23 | 2026-11-06 09:43:23 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 09:43:23 | 2026-11-06 09:43:23 | 2026-11-06 09:43:23 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 09:43:23 | 2026-11-06 09:43:23 | 2026-11-06 09:43:23 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 2026-11-06 09:43:28 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.7481751824817519 | 0.958 | 30.444444444444443 | 1.3365853658536586 | 22.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 0.9410618386168453 | 0.927 | 4903.444444444444 | 1.0626294245124006 | 4614.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 176 | 0.8221153846153846 | 0.941 | 23.11111111111111 | 1.2163742690058479 | 19 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.5175288730950591 | 0.917 | 1625.888888888889 | 0.6589660452130055 | 2467.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 3 | 172 | 0.7634854771784232 | 0.968 | 14.176470588235293 | 1.309782608695652 | 10.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.2394997812454427 | 0.949 | 1714.25 | 0.8067770685648734 | 2124.8125 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.7019230769230769 | 0.963 | 23.11111111111111 | 1.4246575342465753 | 16.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 0.9954308670316087 | 0.956 | 5033.777777777777 | 1.0045901057720026 | 5010.777777777777 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.9766355140186916 | 0.951 | 26.75 | 1.0239234449760766 | 26.125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.0017110730872647 | 0.935 | 4500.1 | 0.9982918496827721 | 4507.8 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.8118811881188119 | 0.969 | 18.363636363636363 | 1.2317073170731707 | 14.909090909090908 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.4305567044420548 | 0.962 | 1343.2222222222222 | 0.6990285648201688 | 1921.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 274 | 204.5 | - | 30.444444444444443 | 1.3365853658536586 | 22.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 208 | 171 | - | 23.11111111111111 | 1.2163742690058479 | 19 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16.5 | 240.5 | 183.5 | - | 14.176470588235293 | 1.309782608695652 | 10.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 207.5 | 146 | - | 23.11111111111111 | 1.4246575342465753 | 16.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 213.5 | 209 | - | 26.75 | 1.0239234449760766 | 26.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 201.5 | 164 | - | 18.363636363636363 | 1.2317073170731707 | 14.909090909090908 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 44130.5 | 41529.5 | - | 4903.444444444444 | 1.0626294245124006 | 4614.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15168 | 23139.5 | - | 1685.3333333333333 | 0.6554883318928263 | 2571.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 29110.5 | 35671.5 | - | 1819.4375 | 0.8160742318905584 | 2229.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45304 | 45097 | - | 5033.777777777777 | 1.0045901057720026 | 5010.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 10 | 45000.5 | 45077.5 | - | 4500.1 | 0.9982918496827721 | 4507.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12455 | 17952 | - | 1383.888888888889 | 0.6937945632798574 | 1994.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

