================================================================================================
完成时间：2026-11-06 09:47:31（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793929496736-6 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：155.2秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 异常 | RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-06 09:45:30 | 结束：2026-11-06 09:45:36
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 750ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 750ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 750ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 750ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 750ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:321 / P3:417 | 51.633 | 175.5 | 417 | 1.0257459808981433 | 0.953 | - | 0.9749002371175756 | - | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:160 | P2:577 / P3:561 | 52.846 | 184.5 | 577 | 2.5307692307692307 | 0.955 | 418.8888888888889 | 0.3951367781155015 | 1060.111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:176 | P2:273 / P3:207 | 54.629 | 155 | 273 | 1.2757603686635945 | 0.958 | 1356.25 | 0.7838462649906083 | 1730.25 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:192 / P3:208 | P2:385 / P3:401 | 53.914 | 217 | 401 | 1.043065649588564 | 0.953 | 924.9444444444445 | 0.9587124265806749 | 964.7777777777778 | 0 | RELAY_FUNCTIONAL_TEST_FAILED |
| 5 | 1 | A类合格 | P2:152 / P3:160 | P2:385 / P3:175 | 52.592 | 158.5 | 385 | 1.0167448867257662 | 0.964 | 1015.2352941176471 | 0.9835308867107363 | 1032.235294117647 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:168 | P2:433 / P3:545 | 51.861 | 169.5 | 545 | 1.636881047239613 | 0.954 | 206.7058823529412 | 0.6109179415855355 | 338.3529411764706 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 09:46:01 | 窗口结束：2026-11-06 09:46:21 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 896 | 176 | 321 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 912 | 176 | 577 | 160 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 872 | 168 | 273 | 176 | 207 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 884 | 192 | 385 | 208 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 892 | 152 | 385 | 160 | 175 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 888 | 160 | 433 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 176 | 184 | 321 |
| 1 | P3 | 152 | 184 | 200 | 417 |
| 2 | P2 | 176 | 176 | 192 | 577 |
| 2 | P3 | 160 | 160 | 168 | 561 |
| 3 | P2 | 160 | 168 | 176 | 273 |
| 3 | P3 | 160 | 176 | 192 | 207 |
| 4 | P2 | 192 | 192 | 208 | 385 |
| 4 | P3 | 208 | 208 | 208 | 401 |
| 5 | P2 | 152 | 152 | 168 | 385 |
| 5 | P3 | 144 | 160 | 168 | 175 |
| 6 | P2 | 152 | 160 | 176 | 433 |
| 6 | P3 | 152 | 168 | 184 | 545 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 09:46:46 | 2026-11-06 09:46:46 | 2026-11-06 09:46:46 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 09:46:46 | 2026-11-06 09:46:46 | 2026-11-06 09:46:46 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 09:46:46 | 2026-11-06 09:46:46 | 2026-11-06 09:46:46 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 09:46:46 | 2026-11-06 09:46:46 | 2026-11-06 09:46:46 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 09:46:46 | 2026-11-06 09:46:46 | 2026-11-06 09:46:46 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 09:46:46 | 2026-11-06 09:46:46 | 2026-11-06 09:46:46 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 2026-11-06 09:46:51 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.7654320987654321 | 0.952 | 30.375 | 1.3064516129032258 | 23.25 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 0.9992558785593809 | 0.959 | - | 1.0007446755696767 | - | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.9227272727272727 | 0.951 | 27.5 | 1.083743842364532 | 25.375 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.8104185655191756 | 0.953 | 1426.3 | 0.552358454031446 | 2582.2 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.6981818181818182 | 0.948 | 34.375 | 1.4322916666666667 | 24 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.2121000465642253 | 0.962 | 3758.25 | 0.8250144060587767 | 4555.375 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 0.9080459770114943 | 0.946 | 16.3125 | 1.1012658227848102 | 14.8125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 0.997235205055625 | 0.938 | 2848.3125 | 1.0027724602283978 | 2840.4375 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 0.8448844884488449 | 0.966 | 17.823529411764707 | 1.18359375 | 15.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 0.9939236886784023 | 0.942 | 2486.8888888888887 | 1.0061134585992988 | 2471.777777777778 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.7941176470588235 | 0.942 | 14 | 1.2592592592592593 | 11.117647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 212 | 1.3586909090909092 | 0.947 | 808.8235294117648 | 0.7360025693180602 | 1098.9411764705883 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 242.5 | 186 | - | 30.375 | 1.3064516129032258 | 23.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 219.5 | 203 | - | 27.5 | 1.083743842364532 | 25.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 275 | 192 | - | 34.375 | 1.4322916666666667 | 24 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16 | 261 | 236.5 | - | 16.3125 | 1.1012658227848102 | 14.8125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 302.5 | 255.5 | - | 17.823529411764707 | 1.18359375 | 15.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 16.5 | 238 | 188.5 | - | 14 | 1.2592592592592593 | 11.117647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 0 | 40316 | 40286 | - | - | 1.0007446755696767 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 14262.5 | 25822 | - | 1426.3 | 0.552358454031446 | 2582.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 30066 | 36442.5 | - | 3758.25 | 0.8250144060587767 | 4555.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16 | 45572.5 | 45447 | - | 2848.3125 | 1.0027724602283978 | 2840.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 17.5 | 44763.5 | 44491.5 | - | 2486.8888888888887 | 1.0061134585992988 | 2471.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 13750 | 18682 | - | 808.8235294117648 | 0.7360025693180602 | 1098.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |

