================================================================================================
完成时间：2026-11-06 09:52:08（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793929775137-8 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.3秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 09:50:05 | 结束：2026-11-06 09:50:09
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 758ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:168 | P2:481 / P3:513 | 53.954 | 167.5 | 513 | 0.998747128836918 | 0.953 | 2128.4444444444443 | 1.0012544428183148 | 2125.777777777778 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:192 / P3:200 | P2:385 / P3:255 | 53.609 | 191 | 385 | 1.9582504970178927 | 0.948 | 691.625 | 0.5106598984771573 | 1354.375 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:168 / P3:184 | P2:289 / P3:337 | 52.841 | 170.5 | 337 | 1.061948051948052 | 0.965 | 1711.111111111111 | 0.9416656475480005 | 1817.111111111111 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:192 / P3:168 | P2:449 / P3:353 | 53.807 | 168 | 449 | 0.9931772856093208 | 0.952 | 2117.1111111111113 | 1.006869583597548 | 2102.6666666666665 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:353 / P3:321 | 51.336 | 153.5 | 353 | 1.0371255576800509 | 0.97 | 2092 | 0.9642034106621601 | 2169.6666666666665 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:184 | P2:369 / P3:321 | 54.756 | 183 | 369 | 1.8017852454712524 | 0.95 | 423.22222222222223 | 0.5550050998105784 | 762.5555555555555 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 09:50:37 | 窗口结束：2026-11-06 09:50:57 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 784 | 160 | 481 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 808 | 192 | 385 | 200 | 255 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 816 | 168 | 289 | 184 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 784 | 192 | 449 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 796 | 168 | 353 | 168 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 784 | 176 | 369 | 184 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 184 | 481 |
| 1 | P3 | 152 | 168 | 184 | 513 |
| 2 | P2 | 144 | 192 | 192 | 385 |
| 2 | P3 | 152 | 200 | 200 | 255 |
| 3 | P2 | 152 | 168 | 168 | 289 |
| 3 | P3 | 152 | 184 | 184 | 337 |
| 4 | P2 | 168 | 192 | 200 | 449 |
| 4 | P3 | 160 | 168 | 192 | 353 |
| 5 | P2 | 152 | 168 | 168 | 353 |
| 5 | P3 | 160 | 168 | 168 | 321 |
| 6 | P2 | 144 | 176 | 184 | 369 |
| 6 | P3 | 152 | 184 | 200 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 09:51:22 | 2026-11-06 09:51:22 | 2026-11-06 09:51:22 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 09:51:22 | 2026-11-06 09:51:22 | 2026-11-06 09:51:22 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 09:51:22 | 2026-11-06 09:51:22 | 2026-11-06 09:51:22 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 09:51:22 | 2026-11-06 09:51:22 | 2026-11-06 09:51:22 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 09:51:22 | 2026-11-06 09:51:22 | 2026-11-06 09:51:22 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 09:51:22 | 2026-11-06 09:51:22 | 2026-11-06 09:51:22 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 2026-11-06 09:51:27 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 0.702928870292887 | 0.949 | 26.555555555555557 | 1.4226190476190477 | 18.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 0.9931824517829536 | 0.94 | 4384.111111111111 | 1.0068643462284372 | 4354.222222222223 | 合格 | 指标正常 |
| 热源检测 | 2 | 152 | 0.8110236220472441 | 0.954 | 31.75 | 1.233009708737864 | 25.75 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.6206111609298475 | 0.928 | 1812.125 | 0.6170511619988082 | 2936.75 | 合格 | 指标正常 |
| 热源检测 | 3 | 156 | 0.6153846153846154 | 0.96 | 28.88888888888889 | 1.625 | 17.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.0373814219968067 | 0.953 | 3549 | 0.9639655952919873 | 3681.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 4 | 156 | 0.7330960854092526 | 0.939 | 31.22222222222222 | 1.3640776699029127 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 1.0372686662412254 | 0.961 | 4352.777777777777 | 0.9640703826750339 | 4515 | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 0.8521400778210116 | 0.974 | 28.555555555555557 | 1.17351598173516 | 24.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.0406397989755485 | 0.953 | 4598.666666666667 | 0.9609472951009984 | 4785.555555555556 | 合格 | 指标正常 |
| 热源检测 | 6 | 156 | 0.6984732824427481 | 0.978 | 29.11111111111111 | 1.4316939890710383 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.3736660646856018 | 0.922 | 1218.2 | 0.7279789649814749 | 1673.4 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 238.5 | 167.5 | - | 26.555555555555557 | 1.4226190476190477 | 18.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 254 | 206 | - | 31.75 | 1.233009708737864 | 25.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 259.5 | 159.5 | - | 28.88888888888889 | 1.625 | 17.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 280.5 | 205.5 | - | 31.22222222222222 | 1.3640776699029127 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 257 | 219 | - | 28.555555555555557 | 1.17351598173516 | 24.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 262 | 183 | - | 29.11111111111111 | 1.4316939890710383 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39457 | 39187.5 | - | 4384.111111111111 | 1.0068643462284372 | 4354.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8 | 14497 | 23494 | - | 1812.125 | 0.6170511619988082 | 2936.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 31940.5 | 33134.5 | - | 3549 | 0.9639655952919873 | 3681.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39175 | 40635 | - | 4352.777777777777 | 0.9640703826750339 | 4515 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 41388 | 43070 | - | 4598.666666666667 | 0.9609472951009984 | 4785.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 12182 | 16734 | - | 1218.2 | 0.7279789649814749 | 1673.4 | 在线、无火警、无故障、光源就绪、同步正常 |

