================================================================================================
完成时间：2026-11-06 09:56:18（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793930024979-10 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.5秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 09:54:16 | 结束：2026-11-06 09:54:20
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 785ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 678ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:200 / P3:200 | P2:465 / P3:465 | 55.063 | 195 | 465 | 0.9554114994363021 | 0.944 | 2217.5 | 1.0466694200247801 | 2118.625 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:385 / P3:273 | 52.964 | 155.5 | 385 | 2.3260305563562986 | 0.935 | 433.625 | 0.42991696616681124 | 1008.625 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:168 / P3:168 | P2:449 / P3:529 | 53.25 | 170.5 | 529 | 1.2840110905730129 | 0.968 | 1202.2222222222222 | 0.7788094723961707 | 1543.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:176 | P2:385 / P3:225 | 52.653 | 176 | 385 | 0.9963282433850099 | 0.96 | 2144.75 | 1.0036852880959344 | 2136.875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:192 | P2:225 / P3:545 | 53.138 | 174.5 | 545 | 1.01995841995842 | 0.958 | 1870.5555555555557 | 0.9804321239298818 | 1907.888888888889 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:168 | P2:529 / P3:529 | 50.861 | 170.5 | 529 | 1.8781094527363185 | 0.954 | 212.8235294117647 | 0.5324503311258278 | 399.70588235294116 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 09:54:47 | 窗口结束：2026-11-06 09:55:06 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 896 | 200 | 465 | 200 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 864 | 176 | 385 | 176 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 900 | 168 | 449 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 912 | 176 | 385 | 176 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 932 | 184 | 225 | 192 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 880 | 176 | 529 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 192 | 200 | 208 | 465 |
| 1 | P3 | 192 | 200 | 200 | 465 |
| 2 | P2 | 144 | 176 | 176 | 385 |
| 2 | P3 | 152 | 176 | 176 | 273 |
| 3 | P2 | 144 | 168 | 176 | 449 |
| 3 | P3 | 144 | 168 | 192 | 529 |
| 4 | P2 | 168 | 176 | 200 | 385 |
| 4 | P3 | 152 | 176 | 192 | 225 |
| 5 | P2 | 160 | 184 | 192 | 225 |
| 5 | P3 | 160 | 192 | 200 | 545 |
| 6 | P2 | 176 | 176 | 192 | 529 |
| 6 | P3 | 160 | 168 | 200 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 09:55:32 | 2026-11-06 09:55:32 | 2026-11-06 09:55:32 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 09:55:32 | 2026-11-06 09:55:32 | 2026-11-06 09:55:32 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 09:55:32 | 2026-11-06 09:55:32 | 2026-11-06 09:55:32 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 09:55:32 | 2026-11-06 09:55:32 | 2026-11-06 09:55:32 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 09:55:32 | 2026-11-06 09:55:32 | 2026-11-06 09:55:32 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 09:55:32 | 2026-11-06 09:55:32 | 2026-11-06 09:55:32 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 2026-11-06 09:55:37 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 192 | 0.7116788321167883 | 0.944 | 34.25 | 1.405128205128205 | 24.375 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 220 | 0.9326308918830715 | 0.933 | 5362.25 | 1.072235552889422 | 5001 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.8029197080291971 | 0.953 | 30.444444444444443 | 1.2454545454545454 | 24.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 224 | 1.6017335425539865 | 0.889 | 1487 | 0.624323567829819 | 2381.777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.8476190476190476 | 0.964 | 23.333333333333332 | 1.1797752808988764 | 19.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 224 | 1.2304991034070532 | 0.958 | 2974.222222222222 | 0.8126783654138078 | 3659.777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 0.7654320987654321 | 0.967 | 30.375 | 1.3064516129032258 | 23.25 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 224 | 0.9922883332178892 | 0.935 | 5413.875 | 1.0077715987621285 | 5372.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 0.7215686274509804 | 0.956 | 28.333333333333332 | 1.3858695652173914 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 224 | 0.9960187949910886 | 0.941 | 4800.333333333333 | 1.0039971183565337 | 4781.222222222223 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.6982456140350877 | 0.982 | 31.666666666666668 | 1.4321608040201006 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 220 | 1.4537996187950608 | 0.929 | 754.1875 | 0.6878527047825344 | 1096.4375 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8 | 274 | 194.5 | - | 34.25 | 1.405128205128205 | 24.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 273.5 | 220 | - | 30.444444444444443 | 1.2454545454545454 | 24.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 209.5 | 177.5 | - | 23.333333333333332 | 1.1797752808988764 | 19.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 243 | 185.5 | - | 30.375 | 1.3064516129032258 | 23.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 255 | 183.5 | - | 28.333333333333332 | 1.3858695652173914 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 285 | 198.5 | - | 31.666666666666668 | 1.4321608040201006 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 44745 | 41907.5 | - | 5593.125 | 1.0676959053164075 | 5238.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 14405 | 23018.5 | - | 1600.5555555555557 | 0.6257873930231548 | 2557.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 28481.5 | 34727 | - | 3164.6666666666665 | 0.8201687447807182 | 3858.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45192.5 | 44921.5 | - | 5649.125 | 1.0060326788655893 | 5615.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44969.5 | 45046 | - | 4996.666666666667 | 0.9983128357678818 | 5005.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16 | 13445.5 | 19411 | - | 840.375 | 0.6927000154551542 | 1213.1875 | 在线、无火警、无故障、光源就绪、同步正常 |

