================================================================================================
完成时间：2026-11-06 09:59:58（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793930245042-12 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.1秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 09:57:56 | 结束：2026-11-06 09:58:00
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:192 | P2:433 / P3:289 | 51.779 | 198 | 433 | 1.028990651993847 | 0.957 | 1690.2 | 0.9718261269549218 | 1739.2 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:385 / P3:321 | 50.715 | 176 | 385 | 2.4916666666666667 | 0.966 | 372 | 0.4013377926421405 | 926.9 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:192 / P3:200 | P2:417 / P3:401 | 54.112 | 183.5 | 417 | 1.1796610169491526 | 0.97 | 624.7058823529412 | 0.8477011494252874 | 736.9411764705883 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:168 / P3:208 | P2:641 / P3:497 | 55.236 | 203.5 | 641 | 1.3315336013785182 | 0.911 | 1934.4444444444443 | 0.7510137175394703 | 2575.777777777778 | 0 | P3 噪声波动值超过上限 |
| 5 | 1 | A类合格 | P2:200 / P3:192 | P2:433 / P3:353 | 56.673 | 187.5 | 433 | 0.9773781902552204 | 0.966 | 1915.5555555555557 | 1.023145400593472 | 1872.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:184 / P3:176 | P2:353 / P3:321 | 54.785 | 182 | 353 | 1.7267326732673267 | 0.958 | 280.55555555555554 | 0.5791284403669725 | 484.44444444444446 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 09:58:27 | 窗口结束：2026-11-06 09:58:47 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 920 | 192 | 433 | 192 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 956 | 176 | 385 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 916 | 192 | 417 | 200 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 920 | 168 | 641 | 208 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 920 | 200 | 433 | 192 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 912 | 184 | 353 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 192 | 192 | 433 |
| 1 | P3 | 176 | 192 | 192 | 289 |
| 2 | P2 | 168 | 176 | 184 | 385 |
| 2 | P3 | 168 | 176 | 192 | 321 |
| 3 | P2 | 176 | 192 | 208 | 417 |
| 3 | P3 | 176 | 200 | 224 | 401 |
| 4 | P2 | 136 | 168 | 168 | 641 |
| 4 | P3 | 200 | 208 | 216 | 497 |
| 5 | P2 | 176 | 200 | 200 | 433 |
| 5 | P3 | 144 | 192 | 192 | 353 |
| 6 | P2 | 176 | 184 | 200 | 353 |
| 6 | P3 | 152 | 176 | 184 | 321 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 09:59:12 | 2026-11-06 09:59:12 | 2026-11-06 09:59:12 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 09:59:12 | 2026-11-06 09:59:12 | 2026-11-06 09:59:12 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 09:59:12 | 2026-11-06 09:59:12 | 2026-11-06 09:59:12 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 09:59:12 | 2026-11-06 09:59:12 | 2026-11-06 09:59:12 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 09:59:12 | 2026-11-06 09:59:12 | 2026-11-06 09:59:12 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 09:59:12 | 2026-11-06 09:59:12 | 2026-11-06 09:59:12 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 2026-11-06 09:59:17 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.8193832599118943 | 0.977 | 25.22222222222222 | 1.2204301075268817 | 20.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 184 | 0.9950726889357452 | 0.923 | 5006.111111111111 | 1.0049517096781388 | 4981.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 0.8048780487804879 | 0.979 | 22.77777777777778 | 1.2424242424242424 | 18.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 188 | 1.818391837258551 | 0.948 | 1731.4444444444443 | 0.5499364765669114 | 3148.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.7862068965517242 | 0.963 | 18.125 | 1.2719298245614035 | 14.25 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 188 | 1.1313324744960134 | 0.968 | 1689.4705882352941 | 0.8839134582833226 | 1911.3529411764705 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 0.8031496062992126 | 0.923 | 28.22222222222222 | 1.2450980392156863 | 22.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 0.9806015501144971 | 0.847 | 4541.6 | 1.019782193780173 | 4453.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.7899686520376176 | 0.966 | 35.44444444444444 | 1.2658730158730158 | 28 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 184 | 0.9979905489555271 | 0.959 | 5031.777777777777 | 1.0020134970682597 | 5021.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.7973568281938326 | 0.951 | 25.22222222222222 | 1.2541436464088398 | 20.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.3923745923280013 | 0.961 | 1430.888888888889 | 0.7181975349952596 | 1992.3333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 227 | 185.5 | - | 25.22222222222222 | 1.2204301075268817 | 20.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 205 | 164.5 | - | 22.77777777777778 | 1.2424242424242424 | 18.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 16 | 290 | 227.5 | - | 18.125 | 1.2719298245614035 | 14.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 254 | 204 | - | 28.22222222222222 | 1.2450980392156863 | 22.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 319 | 251.5 | - | 35.44444444444444 | 1.2658730158730158 | 28 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 226.5 | 180.5 | - | 25.22222222222222 | 1.2541436464088398 | 20.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 45054.5 | 44833 | - | 5006.111111111111 | 1.0049517096781388 | 4981.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 15582.5 | 28335.5 | - | 1731.4444444444443 | 0.5499364765669114 | 3148.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 28720.5 | 32493 | - | 1689.4705882352941 | 0.8839134582833226 | 1911.3529411764705 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45415.5 | 44534.5 | - | 4541.6 | 1.019782193780173 | 4453.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45286 | 45194.5 | - | 5031.777777777777 | 1.0020134970682597 | 5021.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12878 | 17930.5 | - | 1430.888888888889 | 0.7181975349952596 | 1992.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |

