================================================================================================
完成时间：2026-11-06 10:08:24（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793930751365-16 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 10:06:23 | 结束：2026-11-06 10:06:27
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:176 | P2:561 / P3:577 | 51.237 | 163.5 | 577 | 1.0056969912764822 | 0.95 | 1872.3333333333333 | 0.9943352805806337 | 1883 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:184 / P3:176 | P2:433 / P3:481 | 53.815 | 175.5 | 481 | 2.1855415741426105 | 0.958 | 450.3333333333333 | 0.45755249491984645 | 984.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:136 / P3:144 | P2:401 / P3:449 | 39.167 | 130.5 | 449 | 1.2067591131777797 | 0.967 | 1338.111111111111 | 0.8286657950870433 | 1614.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:176 / P3:168 | P2:337 / P3:497 | 54.378 | 176 | 497 | 0.6042944785276073 | 0.933 | 36.22222222222222 | 1.6548223350253808 | 21.88888888888889 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:176 / P3:168 | P2:289 / P3:209 | 53.236 | 180.5 | 289 | 1.004950495049505 | 0.957 | 1930.2222222222222 | 0.9950738916256158 | 1939.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:168 / P3:168 | P2:289 / P3:369 | 49.313 | 146 | 369 | 2.2363695723147243 | 0.948 | 306.3 | 0.44715328467153287 | 685 | 0 | P2/P3 信噪比低于下限 |

噪声采集诊断
窗口开始：2026-11-06 10:06:53 | 窗口结束：2026-11-06 10:07:13 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 812 | 184 | 561 | 176 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 832 | 184 | 433 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 828 | 136 | 401 | 144 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 840 | 176 | 337 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 792 | 176 | 289 | 168 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 820 | 168 | 289 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 184 | 200 | 561 |
| 1 | P3 | 144 | 176 | 192 | 577 |
| 2 | P2 | 152 | 184 | 192 | 433 |
| 2 | P3 | 160 | 176 | 192 | 481 |
| 3 | P2 | 112 | 136 | 136 | 401 |
| 3 | P3 | 120 | 144 | 152 | 449 |
| 4 | P2 | 176 | 176 | 216 | 337 |
| 4 | P3 | 152 | 168 | 192 | 497 |
| 5 | P2 | 176 | 176 | 200 | 289 |
| 5 | P3 | 168 | 168 | 184 | 209 |
| 6 | P2 | 128 | 168 | 184 | 289 |
| 6 | P3 | 136 | 168 | 184 | 369 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 10:07:38 | 2026-11-06 10:07:38 | 2026-11-06 10:07:38 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 10:07:38 | 2026-11-06 10:07:38 | 2026-11-06 10:07:38 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 10:07:38 | 2026-11-06 10:07:38 | 2026-11-06 10:07:38 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 10:07:38 | 2026-11-06 10:07:38 | 2026-11-06 10:07:38 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 10:07:38 | 2026-11-06 10:07:38 | 2026-11-06 10:07:38 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 2026-11-06 10:07:43 | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 10:08:19 | 2026-11-06 10:08:19 | 2026-11-06 10:08:19 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.9125 | 0.96 | 26.666666666666668 | 1.095890410958904 | 24.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 212 | 1.0270409344688296 | 0.936 | 3886.7 | 0.9736710256024851 | 3991.8 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 0.7488372093023256 | 0.977 | 26.875 | 1.3354037267080745 | 20.125 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.6901431098247306 | 0.953 | 1382 | 0.5916658738464465 | 2335.777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 128 | 1.0271739130434783 | 0.966 | 20.444444444444443 | 0.9735449735449735 | 21 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.1618859465825766 | 0.973 | 2924.5555555555557 | 0.8606696749722059 | 3398 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 0.6042944785276073 | 0.964 | 36.22222222222222 | 1.6548223350253808 | 21.88888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 216 | 1.0186145459380402 | 0.885 | 5014 | 0.9817256232867771 | 5107.333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 128 | 0.7335907335907336 | 0.936 | 28.77777777777778 | 1.3631578947368421 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 212 | 0.9966086734338343 | 0.941 | 4783.444444444444 | 1.0034028667987414 | 4767.222222222223 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.7433962264150943 | 0.962 | 29.444444444444443 | 1.3451776649746192 | 21.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 124 | 2.1227056424201223 | 0.953 | 588.4 | 0.4710968775020016 | 1249 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 239.5 | 218.5 | - | 26.666666666666668 | 1.095890410958904 | 24.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 214.5 | 161 | - | 26.875 | 1.3354037267080745 | 20.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 184 | 189 | - | 20.444444444444443 | 0.9735449735449735 | 21 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 326 | 197 | - | 36.22222222222222 | 1.6548223350253808 | 21.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 258.5 | 190 | - | 28.77777777777778 | 1.3631578947368421 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 264.5 | 197 | - | 29.444444444444443 | 1.3451776649746192 | 21.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 38866.5 | 39918 | - | 3886.7 | 0.9736710256024851 | 3991.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12438 | 21021.5 | - | 1382 | 0.5916658738464465 | 2335.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 26321 | 30582 | - | 2924.5555555555557 | 0.8606696749722059 | 3398 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45126 | 45965.5 | - | 5014 | 0.9817256232867771 | 5107.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43050.5 | 42904.5 | - | 4783.444444444444 | 1.0034028667987414 | 4767.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9.5 | 5883.5 | 12489.5 | - | 588.4 | 0.4710968775020016 | 1249 | 在线、无火警、无故障、光源就绪、同步正常 |

