================================================================================================
完成时间：2026-11-06 10:18:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793931330276-18 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.0秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 10:16:02 | 结束：2026-11-06 10:16:08
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 699ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:192 | P2:529 / P3:497 | 51.444 | 175.5 | 529 | 1.023490913340735 | 0.956 | 1711.3 | 0.9770482443619755 | 1751.5 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:176 | P2:577 / P3:625 | 53.751 | 162 | 625 | 2.656791907514451 | 0.94 | 461.3333333333333 | 0.37639379929290184 | 1225.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:144 / P3:136 | P2:369 / P3:305 | 41.158 | 127 | 369 | 1.6032567771084338 | 0.95 | 1180.4444444444443 | 0.6237304056830858 | 1892.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:200 / P3:160 | P2:321 / P3:177 | 53.155 | 188 | 321 | 0.9422619721498925 | 0.954 | 2208.25 | 1.0612759822179503 | 2080.75 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:184 / P3:176 | P2:465 / P3:337 | 48.301 | 172.5 | 465 | 0.9857134821980988 | 0.957 | 1975.4444444444443 | 1.0144935805991442 | 1947.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:192 | P2:353 / P3:241 | 55.203 | 178 | 353 | 1.8757883191664382 | 0.962 | 405.22222222222223 | 0.5331091945621985 | 760.1111111111111 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 10:16:32 | 窗口结束：2026-11-06 10:16:52 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 864 | 160 | 529 | 192 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 900 | 168 | 577 | 176 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 888 | 144 | 369 | 136 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 892 | 200 | 321 | 160 | 177 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 876 | 184 | 465 | 176 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 868 | 176 | 353 | 192 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 192 | 529 |
| 1 | P3 | 160 | 192 | 200 | 497 |
| 2 | P2 | 160 | 168 | 176 | 577 |
| 2 | P3 | 152 | 176 | 176 | 625 |
| 3 | P2 | 120 | 144 | 160 | 369 |
| 3 | P3 | 136 | 136 | 160 | 305 |
| 4 | P2 | 168 | 200 | 200 | 321 |
| 4 | P3 | 160 | 160 | 168 | 177 |
| 5 | P2 | 144 | 184 | 208 | 465 |
| 5 | P3 | 168 | 176 | 192 | 337 |
| 6 | P2 | 160 | 176 | 200 | 353 |
| 6 | P3 | 160 | 192 | 208 | 241 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 10:17:17 | 2026-11-06 10:17:17 | 2026-11-06 10:17:17 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:23 | 2026-11-06 10:17:23 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 10:17:17 | 2026-11-06 10:17:17 | 2026-11-06 10:17:17 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:23 | 2026-11-06 10:17:23 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 10:17:17 | 2026-11-06 10:17:17 | 2026-11-06 10:17:17 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:23 | 2026-11-06 10:17:23 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 10:17:17 | 2026-11-06 10:17:17 | 2026-11-06 10:17:17 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:23 | 2026-11-06 10:17:23 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 10:17:17 | 2026-11-06 10:17:17 | 2026-11-06 10:17:17 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:23 | 2026-11-06 10:17:23 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 10:17:17 | 2026-11-06 10:17:17 | 2026-11-06 10:17:17 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:22 | 2026-11-06 10:17:23 | 2026-11-06 10:17:23 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.8356164383561644 | 0.959 | 24.333333333333332 | 1.1967213114754098 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 0.9951904529204496 | 0.922 | 4860.125 | 1.004832790613532 | 4836.75 | 合格 | 指标正常 |
| 热源检测 | 2 | 184 | 0.8408163265306122 | 0.943 | 27.22222222222222 | 1.1893203883495145 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.96453341740227 | 0.915 | 1409.7777777777778 | 0.5090267190885019 | 2769.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.8324607329842932 | 0.945 | 21.22222222222222 | 1.20125786163522 | 17.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.5203706001571742 | 0.94 | 2686.3333333333335 | 0.6577343707492247 | 4084.222222222222 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 0.6871345029239766 | 0.959 | 42.75 | 1.4553191489361703 | 29.375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 1.1268737723560427 | 0.954 | 4836.5 | 0.8874108392009358 | 5450.125 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.7105263157894737 | 0.967 | 25.333333333333332 | 1.4074074074074074 | 18 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 1.0013630273067504 | 0.946 | 4809.555555555556 | 0.9986388280078441 | 4816.111111111111 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.7992125984251969 | 0.974 | 28.22222222222222 | 1.251231527093596 | 22.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 200 | 1.4732548359966358 | 0.949 | 1321.111111111111 | 0.6787691956385226 | 1946.3333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 219 | 182.5 | - | 24.333333333333332 | 1.1967213114754098 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 244.5 | 205.5 | - | 27.22222222222222 | 1.1893203883495145 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 190.5 | 159 | - | 21.22222222222222 | 1.20125786163522 | 17.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 341.5 | 234.5 | - | 42.75 | 1.4553191489361703 | 29.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 228 | 162 | - | 25.333333333333332 | 1.4074074074074074 | 18 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 254 | 202.5 | - | 28.22222222222222 | 1.251231527093596 | 22.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 38880.5 | 38693.5 | - | 4860.125 | 1.004832790613532 | 4836.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12688 | 24926 | - | 1409.7777777777778 | 0.5090267190885019 | 2769.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 24177 | 36757.5 | - | 2686.3333333333335 | 0.6577343707492247 | 4084.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 38691.5 | 43600.5 | - | 4836.5 | 0.8874108392009358 | 5450.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43285.5 | 43345 | - | 4809.555555555556 | 0.9986388280078441 | 4816.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11890 | 17516.5 | - | 1321.111111111111 | 0.6787691956385226 | 1946.3333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |

