================================================================================================
完成时间：2026-11-06 10:25:13（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793931760631-22 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.3秒 | 设备：6（A 5 / B 0 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 10:23:11 | 结束：2026-11-06 10:23:15
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 757ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 686ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:168 | P2:529 / P3:481 | 53.473 | 159.5 | 529 | 1.039556092737062 | 0.97 | 1820.2 | 0.9619490540112039 | 1892.2 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:152 | P2:369 / P3:193 | 48.083 | 156.5 | 369 | 2.584042021010505 | 0.956 | 444.22222222222223 | 0.38699061078308006 | 1147.888888888889 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:176 / P3:160 | P2:657 / P3:417 | 50.426 | 170.5 | 657 | 0.5686274509803921 | 0.96 | 18 | 1.7586206896551724 | 10.235294117647058 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:152 / P3:184 | P2:657 / P3:625 | 49.226 | 158 | 657 | 1.0070097097460928 | 0.94 | 2139.8888888888887 | 0.9930390842528617 | 2154.8888888888887 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:321 / P3:385 | 51.865 | 175.5 | 385 | 1.0115248226950355 | 0.96 | 2130.6666666666665 | 0.9886064855390009 | 2155.222222222222 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:176 | P2:689 / P3:529 | 53.034 | 175.5 | 689 | 2.035059331175836 | 0.946 | 218.11764705882354 | 0.4913861648555526 | 443.88235294117646 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 10:23:42 | 窗口结束：2026-11-06 10:24:02 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 896 | 160 | 529 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 904 | 152 | 369 | 152 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 896 | 176 | 657 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 896 | 152 | 657 | 184 | 625 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 880 | 176 | 321 | 184 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 892 | 160 | 689 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 200 | 529 |
| 1 | P3 | 160 | 168 | 192 | 481 |
| 2 | P2 | 144 | 152 | 160 | 369 |
| 2 | P3 | 152 | 152 | 160 | 193 |
| 3 | P2 | 168 | 176 | 192 | 657 |
| 3 | P3 | 160 | 160 | 176 | 417 |
| 4 | P2 | 136 | 152 | 176 | 657 |
| 4 | P3 | 144 | 184 | 200 | 625 |
| 5 | P2 | 160 | 176 | 200 | 321 |
| 5 | P3 | 176 | 184 | 192 | 385 |
| 6 | P2 | 160 | 160 | 168 | 689 |
| 6 | P3 | 176 | 176 | 176 | 529 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 10:24:28 | 2026-11-06 10:24:28 | 2026-11-06 10:24:28 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 10:24:27 | 2026-11-06 10:24:27 | 2026-11-06 10:24:27 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 10:24:27 | 2026-11-06 10:24:27 | 2026-11-06 10:24:27 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 10:24:27 | 2026-11-06 10:24:27 | 2026-11-06 10:24:27 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 10:24:28 | 2026-11-06 10:24:28 | 2026-11-06 10:24:28 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 10:24:27 | 2026-11-06 10:24:27 | 2026-11-06 10:24:27 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 2026-11-06 10:24:33 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 208 | 0.9752066115702479 | 0.981 | 26.88888888888889 | 1.0254237288135593 | 26.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 216 | 0.9872360581357664 | 0.952 | 4457 | 1.0129289664402414 | 4400.111111111111 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.9040404040404041 | 0.976 | 22 | 1.106145251396648 | 19.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.869208211143695 | 0.936 | 1326.111111111111 | 0.5349858801380609 | 2478.777777777778 | 合格 | 指标正常 |
| 热源检测 | 3 | 208 | 0.5686274509803921 | 0.941 | 18 | 1.7586206896551724 | 10.235294117647058 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 3 | 212 | 1.2321672134773474 | 0.975 | 1595.7058823529412 | 0.8115781600598354 | 1966.1764705882354 | 合格 | 指标正常 |
| 热源检测 | 4 | 196 | 0.7287581699346405 | 0.944 | 34 | 1.3721973094170403 | 24.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 216 | 0.9907009021512838 | 0.936 | 4803.333333333333 | 1.0093863827402634 | 4758.666666666667 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 0.7542372881355932 | 0.967 | 26.22222222222222 | 1.3258426966292134 | 19.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 0.9999306614893912 | 0.937 | 4807.333333333333 | 1.0000693433187713 | 4807 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.8225806451612904 | 0.945 | 13.052631578947368 | 1.2156862745098038 | 10.736842105263158 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.4326867992470742 | 0.939 | 718.7647058823529 | 0.69798926082486 | 1029.764705882353 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 242 | 235.5 | - | 26.88888888888889 | 1.0254237288135593 | 26.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 198 | 179 | - | 22 | 1.106145251396648 | 19.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 305.5 | 173.5 | - | 18 | 1.7586206896551724 | 10.235294117647058 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 305.5 | 223 | - | 34 | 1.3721973094170403 | 24.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 236 | 177.5 | - | 26.22222222222222 | 1.3258426966292134 | 19.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 18.5 | 248 | 203.5 | - | 13.052631578947368 | 1.2156862745098038 | 10.736842105263158 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40112.5 | 39601 | - | 4457 | 1.0129289664402414 | 4400.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 11935 | 22308.5 | - | 1326.111111111111 | 0.5349858801380609 | 2478.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 17 | 27126.5 | 33424.5 | - | 1595.7058823529412 | 0.8115781600598354 | 1966.1764705882354 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43229.5 | 42827.5 | - | 4803.333333333333 | 1.0093863827402634 | 4758.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43266 | 43262.5 | - | 4807.333333333333 | 1.0000693433187713 | 4807 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 17 | 12218.5 | 17506 | - | 718.7647058823529 | 0.69798926082486 | 1029.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |

