================================================================================================
完成时间：2026-11-06 10:28:48（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793931975087-24 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.2秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 10:26:46 | 结束：2026-11-06 10:26:50
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 764ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 712ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:176 | P2:641 / P3:497 | 50.748 | 167.5 | 641 | 1.0097858964474231 | 0.957 | 1686.1 | 0.9903089392693527 | 1702.6 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:176 | P2:497 / P3:561 | 52.691 | 156 | 561 | 2.292319353208691 | 0.954 | 232.8235294117647 | 0.43623939160145486 | 533.7058823529412 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:449 / P3:225 | 53.173 | 170 | 449 | 1.0370265686828717 | 0.964 | 1415.2 | 0.9642954483510493 | 1467.6 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:497 / P3:577 | 51.5 | 163 | 577 | 1.0257844233825866 | 0.939 | 1698.7 | 0.9748637015781922 | 1742.5 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:192 / P3:176 | P2:433 / P3:465 | 52.068 | 176 | 465 | 1.0363226304231705 | 0.939 | 1872.111111111111 | 0.9649504610274325 | 1940.111111111111 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:152 / P3:152 | P2:401 / P3:305 | 45.364 | 146 | 401 | 2.0041285756414036 | 0.966 | 188.38888888888889 | 0.49896998234255446 | 377.55555555555554 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 10:27:17 | 窗口结束：2026-11-06 10:27:37 | 有效采集时长：19.6秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 836 | 168 | 641 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 828 | 168 | 497 | 176 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 868 | 176 | 449 | 176 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 868 | 176 | 497 | 168 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 868 | 192 | 433 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 876 | 152 | 401 | 152 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 168 | 641 |
| 1 | P3 | 152 | 176 | 176 | 497 |
| 2 | P2 | 128 | 168 | 184 | 497 |
| 2 | P3 | 160 | 176 | 192 | 561 |
| 3 | P2 | 176 | 176 | 192 | 449 |
| 3 | P3 | 160 | 176 | 192 | 225 |
| 4 | P2 | 136 | 176 | 176 | 497 |
| 4 | P3 | 144 | 168 | 168 | 577 |
| 5 | P2 | 184 | 192 | 200 | 433 |
| 5 | P3 | 152 | 176 | 184 | 465 |
| 6 | P2 | 128 | 152 | 160 | 401 |
| 6 | P3 | 120 | 152 | 160 | 305 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 10:28:02 | 2026-11-06 10:28:02 | 2026-11-06 10:28:02 | 2026-11-06 10:28:08 | 2026-11-06 10:28:08 | 2026-11-06 10:28:08 | 2026-11-06 10:28:08 | 2026-11-06 10:28:08 | 2026-11-06 10:28:08 | 2026-11-06 10:28:08 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 10:28:02 | 2026-11-06 10:28:02 | 2026-11-06 10:28:02 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:08 | 2026-11-06 10:28:08 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 10:28:02 | 2026-11-06 10:28:02 | 2026-11-06 10:28:02 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:08 | 2026-11-06 10:28:08 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 10:28:02 | 2026-11-06 10:28:02 | 2026-11-06 10:28:02 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:08 | 2026-11-06 10:28:08 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 10:28:02 | 2026-11-06 10:28:02 | 2026-11-06 10:28:02 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:08 | 2026-11-06 10:28:08 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 10:28:02 | 2026-11-06 10:28:02 | 2026-11-06 10:28:02 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:07 | 2026-11-06 10:28:08 | 2026-11-06 10:28:08 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 0.6923076923076923 | 0.982 | 21.272727272727273 | 1.4444444444444444 | 14.727272727272727 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 1.0533645922796593 | 0.925 | 5385.125 | 0.949338915821948 | 5672.5 | 合格 | 指标正常 |
| 热源检测 | 2 | 156 | 0.7379032258064516 | 0.962 | 13.777777777777779 | 1.355191256830601 | 10.166666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 168 | 1.736748545572075 | 0.939 | 476 | 0.5757885921652555 | 826.6923076923077 | 合格 | 指标正常 |
| 热源检测 | 3 | 152 | 0.8410852713178295 | 0.965 | 32.25 | 1.1889400921658986 | 27.125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.0156447791229835 | 0.943 | 3423.222222222222 | 0.9845962097727781 | 3476.777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 148 | 0.6697247706422018 | 0.945 | 40.875 | 1.4931506849315068 | 27.375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 1.0101332623783232 | 0.929 | 4509.9 | 0.9899683905522872 | 4555.6 | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 0.7679324894514767 | 0.972 | 23.7 | 1.3021978021978022 | 18.2 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.0752629454640423 | 0.881 | 3829 | 0.930005078495882 | 4117.181818181818 | 合格 | 指标正常 |
| 热源检测 | 6 | 152 | 0.76 | 0.967 | 12.5 | 1.3157894736842106 | 9.5 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 176 | 1.4548072850487082 | 0.953 | 694.4117647058823 | 0.6873762664492838 | 1010.2352941176471 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 11 | 233.5 | 161.5 | - | 21.272727272727273 | 1.4444444444444444 | 14.727272727272727 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 247.5 | 182.5 | - | 13.777777777777779 | 1.355191256830601 | 10.166666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 257.5 | 217 | - | 32.25 | 1.1889400921658986 | 27.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 326.5 | 219 | - | 40.875 | 1.4931506849315068 | 27.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 236.5 | 181.5 | - | 23.7 | 1.3021978021978022 | 18.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 19.5 | 249.5 | 190 | - | 12.5 | 1.3157894736842106 | 9.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8 | 43080.5 | 45379.5 | - | 5385.125 | 0.949338915821948 | 5672.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 25.5 | 12375.5 | 21494 | - | 476 | 0.5757885921652555 | 826.6923076923077 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 30809 | 31290.5 | - | 3423.222222222222 | 0.9845962097727781 | 3476.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45099 | 45556 | - | 4509.9 | 0.9899683905522872 | 4555.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 11 | 42119 | 45289 | - | 3829 | 0.930005078495882 | 4117.181818181818 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 16.5 | 11804.5 | 17174 | - | 694.4117647058823 | 0.6873762664492838 | 1010.2352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |

