================================================================================================
完成时间：2026-11-06 10:32:10（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793932177498-26 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.7秒 | 设备：6（A 2 / B 1 / NG 3 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-06 10:30:20 | 结束：2026-11-06 10:30:28
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 701ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | FAIL | FAIL | FAIL |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:160 / P3:160 | P2:481 / P3:1681 | 45.908 | 153.5 | 1681 | 1.116818315233343 | 0.967 | 757.1111111111111 | 0.895400788436268 | 845.5555555555555 | 0 | P3 噪声绝对值超过上限；P3RAW绝对值 1681 > B上限 1100 |
| 2 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |
| 3 | 1 | A类合格 | P2:144 / P3:176 | P2:705 / P3:641 | 40.099 | 153.5 | 705 | 1.0957687619710952 | 0.931 | 638.1111111111111 | 0.9126013030351184 | 699.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:433 / P3:593 | 53.968 | 175 | 593 | 1.0167625107059832 | 0.953 | 1816.2222222222222 | 0.9835138387484957 | 1846.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:192 / P3:200 | P2:289 / P3:289 | 55.393 | 193.5 | 289 | 0.9848274264535557 | 0.963 | 2158.5 | 1.0154063271786429 | 2125.75 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:136 / P3:136 | P2:401 / P3:385 | 42.415 | 144 | 401 | 0.5611510791366906 | 0.936 | 30.88888888888889 | 1.7820512820512822 | 17.333333333333332 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 10:30:39 | 窗口结束：2026-11-06 10:30:59 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 920 | 160 | 481 | 160 | 1681 | 不合格 | 噪声绝对值超过上限 |
| 2 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 3 | 1008 | 144 | 705 | 176 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 960 | 168 | 433 | 176 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 916 | 192 | 289 | 200 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 980 | 136 | 401 | 136 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 168 | 481 |
| 1 | P3 | 144 | 160 | 176 | 1681 |
| 2 | P2 | - | - | - | - |
| 2 | P3 | - | - | - | - |
| 3 | P2 | 128 | 144 | 160 | 705 |
| 3 | P3 | 144 | 176 | 176 | 641 |
| 4 | P2 | 160 | 168 | 192 | 433 |
| 4 | P3 | 176 | 176 | 200 | 593 |
| 5 | P2 | 168 | 192 | 200 | 289 |
| 5 | P3 | 200 | 200 | 216 | 289 |
| 6 | P2 | 112 | 136 | 136 | 401 |
| 6 | P3 | 120 | 136 | 144 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 10:31:24 | 2026-11-06 10:31:24 | 2026-11-06 10:31:24 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:30 | 2026-11-06 10:31:30 | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 10:32:04 | 2026-11-06 10:32:04 | 2026-11-06 10:32:04 | - | - | - | - | - | - | - | 1 | - |
| 3 | 测试就绪 | 2026-11-06 10:31:24 | 2026-11-06 10:31:24 | 2026-11-06 10:31:24 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 10:31:24 | 2026-11-06 10:31:24 | 2026-11-06 10:31:24 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:30 | 2026-11-06 10:31:30 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 10:31:24 | 2026-11-06 10:31:24 | 2026-11-06 10:31:24 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:30 | 2026-11-06 10:31:30 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 10:31:24 | 2026-11-06 10:31:24 | 2026-11-06 10:31:24 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:29 | 2026-11-06 10:31:30 | 2026-11-06 10:31:30 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 204 | 0.7232472324723247 | 0.933 | 15.941176470588236 | 1.3826530612244898 | 11.529411764705882 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 244 | 0.9866904802681477 | 0.994 | 2404.294117647059 | 1.0134890525428353 | 2372.294117647059 | 合格 | 指标正常 |
| 热源检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 2 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 热源检测 | 3 | 204 | 0.8830645161290323 | 0.914 | 31 | 1.1324200913242009 | 27.375 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 244 | 1.1294272795779954 | 0.937 | 3538.6666666666665 | 0.8854045037531276 | 3996.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.8481481481481481 | 0.962 | 30 | 1.1790393013100438 | 25.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 244 | 0.9914802244233567 | 0.929 | 4812.333333333333 | 1.0085929858879419 | 4771.333333333333 | 合格 | 指标正常 |
| 热源检测 | 5 | 204 | 0.610062893081761 | 0.957 | 39.75 | 1.6391752577319587 | 24.25 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 240 | 1.0008178783792745 | 0.946 | 5654.875 | 0.9991827899991166 | 5659.5 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.5611510791366906 | 0.937 | 30.88888888888889 | 1.7820512820512822 | 17.333333333333332 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 236 | 1.3974639949906074 | 0.94 | 1161.4545454545455 | 0.7155819424218662 | 1623.090909090909 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 270.5 | 195.5 | - | 15.941176470588236 | 1.3826530612244898 | 11.529411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 3 | 8 | 247.5 | 218.5 | - | 31 | 1.1324200913242009 | 27.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 269.5 | 228.5 | - | 30 | 1.1790393013100438 | 25.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 318 | 193.5 | - | 39.75 | 1.6391752577319587 | 24.25 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 278 | 155.5 | - | 30.88888888888889 | 1.7820512820512822 | 17.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 16.5 | 40872.5 | 40329 | - | 2404.294117647059 | 1.0134890525428353 | 2372.294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 31848 | 35970 | - | 3538.6666666666665 | 0.8854045037531276 | 3996.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 43311 | 42942 | - | 4812.333333333333 | 1.0085929858879419 | 4771.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 45238.5 | 45276 | - | 5654.875 | 0.9991827899991166 | 5659.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 11 | 12776 | 17854 | - | 1161.4545454545455 | 0.7155819424218662 | 1623.090909090909 | 在线、无火警、无故障、光源就绪、同步正常 |

