================================================================================================
完成时间：2026-11-06 10:37:27（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793932494223-28 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：152.9秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 10:35:23 | 结束：2026-11-06 10:35:27
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 787ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:168 | P2:401 / P3:257 | 53.521 | 181 | 401 | 1.0204045422285308 | 0.914 | 1690.8 | 0.9800034776560598 | 1725.3 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:497 / P3:385 | 54.434 | 173 | 497 | 2.230657288382246 | 0.952 | 458.1111111111111 | 0.44829835816026964 | 1021.8888888888889 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:257 / P3:305 | 49.681 | 153 | 305 | 1.4060482801308691 | 0.961 | 1256.5555555555557 | 0.711213131249607 | 1766.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:176 / P3:168 | P2:497 / P3:561 | 54.348 | 168.5 | 561 | 1.02104532839963 | 0.958 | 1921.7777777777778 | 0.9793884484711212 | 1962.2222222222222 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:273 / P3:337 | 49.091 | 157 | 337 | 1.0405962190984004 | 0.954 | 970.8235294117648 | 0.9609875393035985 | 1010.2352941176471 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:176 / P3:176 | P2:353 / P3:401 | 53.321 | 177.5 | 401 | 2.0657738095238094 | 0.941 | 373.3333333333333 | 0.4840801037314508 | 771.2222222222222 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 10:35:56 | 窗口结束：2026-11-06 10:36:16 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 812 | 184 | 401 | 168 | 257 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 820 | 176 | 497 | 176 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 812 | 152 | 257 | 152 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 816 | 176 | 497 | 168 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 820 | 160 | 273 | 160 | 337 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 824 | 176 | 353 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 184 | 184 | 401 |
| 1 | P3 | 168 | 168 | 184 | 257 |
| 2 | P2 | 160 | 176 | 176 | 497 |
| 2 | P3 | 144 | 176 | 184 | 385 |
| 3 | P2 | 152 | 152 | 184 | 257 |
| 3 | P3 | 152 | 152 | 184 | 305 |
| 4 | P2 | 152 | 176 | 192 | 497 |
| 4 | P3 | 160 | 168 | 176 | 561 |
| 5 | P2 | 136 | 160 | 168 | 273 |
| 5 | P3 | 144 | 160 | 184 | 337 |
| 6 | P2 | 160 | 176 | 184 | 353 |
| 6 | P3 | 136 | 176 | 176 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 10:36:41 | 2026-11-06 10:36:41 | 2026-11-06 10:36:41 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:47 | 2026-11-06 10:36:47 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 10:36:41 | 2026-11-06 10:36:41 | 2026-11-06 10:36:41 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:47 | 2026-11-06 10:36:47 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 10:36:41 | 2026-11-06 10:36:41 | 2026-11-06 10:36:41 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:47 | 2026-11-06 10:36:47 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 10:36:41 | 2026-11-06 10:36:41 | 2026-11-06 10:36:41 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:47 | 2026-11-06 10:36:47 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 10:36:41 | 2026-11-06 10:36:41 | 2026-11-06 10:36:41 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 10:36:41 | 2026-11-06 10:36:41 | 2026-11-06 10:36:41 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:46 | 2026-11-06 10:36:47 | 2026-11-06 10:36:47 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 140 | 0.7741935483870968 | 0.932 | 21.7 | 1.2916666666666667 | 16.8 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 196 | 0.9539042365601121 | 0.879 | 4423.4 | 1.0483232610498874 | 4219.5 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 0.6680327868852459 | 0.978 | 27.11111111111111 | 1.4969325153374233 | 18.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 196 | 1.6396227723458845 | 0.922 | 1602.3333333333333 | 0.6098963840135335 | 2627.222222222222 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 0.8566308243727598 | 0.972 | 31 | 1.1673640167364017 | 26.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 196 | 1.2992269051266523 | 0.943 | 3118.777777777778 | 0.7696884940221564 | 4052 | 合格 | 指标正常 |
| 热源检测 | 4 | 140 | 0.8305084745762712 | 0.95 | 29.5 | 1.2040816326530612 | 24.5 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 1.0041414672626874 | 0.959 | 4563.6 | 0.9958756137479542 | 4582.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.7196652719665272 | 0.963 | 14.058823529411764 | 1.3895348837209303 | 10.117647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.004992284650994 | 0.931 | 2592.235294117647 | 0.995032514450867 | 2605.176470588235 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.7786259541984732 | 0.963 | 29.11111111111111 | 1.2843137254901962 | 22.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.465725347301298 | 0.906 | 1463.6666666666667 | 0.6822560596643878 | 2145.3333333333335 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9.5 | 217 | 168 | - | 21.7 | 1.2916666666666667 | 16.8 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 244 | 162.5 | - | 27.11111111111111 | 1.4969325153374233 | 18.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 278.5 | 238.5 | - | 31 | 1.1673640167364017 | 26.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 235.5 | 196 | - | 29.5 | 1.2040816326530612 | 24.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 238.5 | 172 | - | 14.058823529411764 | 1.3895348837209303 | 10.117647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 262 | 203.5 | - | 29.11111111111111 | 1.2843137254901962 | 22.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9.5 | 44234 | 42194.5 | - | 4423.4 | 1.0483232610498874 | 4219.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 14420.5 | 23645 | - | 1602.3333333333333 | 0.6098963840135335 | 2627.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 28068.5 | 36467.5 | - | 3118.777777777778 | 0.7696884940221564 | 4052 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 45636 | 45825 | - | 4563.6 | 0.9958756137479542 | 4582.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 44068 | 44288 | - | 2592.235294117647 | 0.995032514450867 | 2605.176470588235 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13172.5 | 19307.5 | - | 1463.6666666666667 | 0.6822560596643878 | 2145.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |

