================================================================================================
完成时间：2026-11-06 10:40:52（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793932696752-29 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：155.9秒 | 设备：6（A 5 / B 1 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 10:38:48 | 结束：2026-11-06 10:38:52
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 675ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:160 | P2:433 / P3:417 | 47.808 | 153.5 | 433 | 1.0423626967912512 | 0.951 | 1664.2 | 0.9593589669683519 | 1734.7 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:200 / P3:184 | P2:481 / P3:225 | 53.433 | 174 | 481 | 2.516918967052538 | 0.942 | 249.55555555555554 | 0.3973111622147532 | 628.1111111111111 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | A类合格 | P2:176 / P3:168 | P2:481 / P3:305 | 53.383 | 166 | 481 | 0.9679643146796432 | 0.922 | 822 | 1.0330959363217427 | 795.6666666666666 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:168 / P3:176 | P2:449 / P3:417 | 54.028 | 177.5 | 449 | 0.9473120099283578 | 0.944 | 1042.764705882353 | 1.0556184124337522 | 987.8235294117648 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:160 | P2:337 / P3:353 | 51.026 | 163.5 | 353 | 1.000352712950444 | 0.956 | 1890.111111111111 | 0.9996474114121173 | 1890.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:168 / P3:160 | P2:225 / P3:289 | 52.443 | 160.5 | 289 | 1.776 | 0.946 | 265.625 | 0.5630630630630631 | 471.75 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 10:39:21 | 窗口结束：2026-11-06 10:39:41 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 824 | 168 | 433 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 836 | 200 | 481 | 184 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 832 | 176 | 481 | 168 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 800 | 168 | 449 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 844 | 160 | 337 | 160 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 828 | 168 | 225 | 160 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 168 | 176 | 433 |
| 1 | P3 | 144 | 160 | 168 | 417 |
| 2 | P2 | 168 | 200 | 208 | 481 |
| 2 | P3 | 160 | 184 | 184 | 225 |
| 3 | P2 | 152 | 176 | 176 | 481 |
| 3 | P3 | 160 | 168 | 184 | 305 |
| 4 | P2 | 152 | 168 | 176 | 449 |
| 4 | P3 | 144 | 176 | 176 | 417 |
| 5 | P2 | 152 | 160 | 160 | 337 |
| 5 | P3 | 152 | 160 | 160 | 353 |
| 6 | P2 | 136 | 168 | 176 | 225 |
| 6 | P3 | 144 | 160 | 176 | 289 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 10:40:06 | 2026-11-06 10:40:06 | 2026-11-06 10:40:06 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:12 | 2026-11-06 10:40:12 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 10:40:06 | 2026-11-06 10:40:06 | 2026-11-06 10:40:06 | 2026-11-06 10:40:12 | 2026-11-06 10:40:12 | 2026-11-06 10:40:12 | 2026-11-06 10:40:12 | 2026-11-06 10:40:12 | 2026-11-06 10:40:12 | 2026-11-06 10:40:12 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 10:40:06 | 2026-11-06 10:40:06 | 2026-11-06 10:40:06 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:12 | 2026-11-06 10:40:12 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 10:40:06 | 2026-11-06 10:40:06 | 2026-11-06 10:40:06 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:12 | 2026-11-06 10:40:12 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 10:40:06 | 2026-11-06 10:40:06 | 2026-11-06 10:40:06 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:12 | 2026-11-06 10:40:12 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 10:40:06 | 2026-11-06 10:40:06 | 2026-11-06 10:40:06 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:11 | 2026-11-06 10:40:12 | 2026-11-06 10:40:12 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 0.7797202797202797 | 0.961 | 31.77777777777778 | 1.2825112107623318 | 24.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 208 | 1.08459997067592 | 0.942 | 4546.888888888889 | 0.9219989185291997 | 4931.555555555556 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.6291666666666667 | 0.961 | 26.666666666666668 | 1.5894039735099337 | 16.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 208 | 1.6920821114369502 | 0.908 | 1553.4444444444443 | 0.5909878682842288 | 2628.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 3 | 180 | 0.8161764705882353 | 0.941 | 30.22222222222222 | 1.2252252252252251 | 24.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 208 | 1.1114062063181438 | 0.888 | 3179.5555555555557 | 0.8997610363476293 | 3533.777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 176 | 0.8571428571428571 | 0.948 | 12.894736842105264 | 1.1666666666666667 | 11.052631578947368 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 208 | 0.9770639169806332 | 0.91 | 2669.823529411765 | 1.0234744960086593 | 2608.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 5 | 180 | 0.6929133858267716 | 0.974 | 28.22222222222222 | 1.4431818181818181 | 19.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 208 | 1.0025304093048033 | 0.913 | 5005.777777777777 | 0.997475977505203 | 5018.444444444444 | 合格 | 指标正常 |
| 热源检测 | 6 | 176 | 0.8816326530612245 | 0.969 | 30.625 | 1.1342592592592593 | 27 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 208 | 1.496338549294689 | 0.91 | 1621.625 | 0.668297960024727 | 2426.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 285.5 | 222.5 | - | 31.77777777777778 | 1.2825112107623318 | 24.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 240 | 150.5 | - | 26.666666666666668 | 1.5894039735099337 | 16.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 271.5 | 222 | - | 30.22222222222222 | 1.2252252252252251 | 24.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 19 | 244.5 | 210 | - | 12.894736842105264 | 1.1666666666666667 | 11.052631578947368 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 254 | 175.5 | - | 28.22222222222222 | 1.4431818181818181 | 19.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8 | 245 | 216 | - | 30.625 | 1.1342592592592593 | 27 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40921.5 | 44383.5 | - | 4546.888888888889 | 0.9219989185291997 | 4931.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13981 | 23656.5 | - | 1553.4444444444443 | 0.5909878682842288 | 2628.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 28615.5 | 31803.5 | - | 3179.5555555555557 | 0.8997610363476293 | 3533.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16.5 | 45386.5 | 44345.5 | - | 2669.823529411765 | 1.0234744960086593 | 2608.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45052 | 45166 | - | 5005.777777777777 | 0.997475977505203 | 5018.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 12973 | 19412 | - | 1621.625 | 0.668297960024727 | 2426.5 | 在线、无火警、无故障、光源就绪、同步正常 |

