================================================================================================
完成时间：2026-11-06 10:44:26（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793932911525-30 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：154.8秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 10:42:25 | 结束：2026-11-06 10:42:29
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 756ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:465 / P3:449 | 54.429 | 165 | 465 | 1.020002374169041 | 0.966 | 2106 | 0.9803898748908932 | 2148.125 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:216 / P3:216 | P2:257 / P3:255 | 51.029 | 204.5 | 257 | 2.655394141462253 | 0.942 | 466.55555555555554 | 0.3765919282511211 | 1238.888888888889 | 0 | P2 噪声波动值超过上限 |
| 3 | 1 | A类合格 | P2:184 / P3:176 | P2:289 / P3:449 | 55.559 | 177 | 449 | 1.3681323704177712 | 0.961 | 1367.375 | 0.7309234264332487 | 1870.75 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:168 | P2:289 / P3:353 | 45.047 | 168.5 | 353 | 0.9406266882766072 | 0.943 | 1088.8235294117646 | 1.0631210154500028 | 1024.1764705882354 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:192 / P3:184 | P2:449 / P3:417 | 53.574 | 194 | 449 | 1.0181541344577185 | 0.965 | 1707.6 | 0.9821695617163235 | 1738.6 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:176 / P3:168 | P2:449 / P3:481 | 51.32 | 170.5 | 481 | 1.8845505617977527 | 0.956 | 395.55555555555554 | 0.530630496348189 | 745.4444444444445 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 10:42:55 | 窗口结束：2026-11-06 10:43:15 | 有效采集时长：19.7秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 900 | 176 | 465 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 912 | 216 | 257 | 216 | 255 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 876 | 184 | 289 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 900 | 192 | 289 | 168 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 888 | 192 | 449 | 184 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 880 | 176 | 449 | 168 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 176 | 184 | 465 |
| 1 | P3 | 152 | 184 | 184 | 449 |
| 2 | P2 | 184 | 216 | 216 | 257 |
| 2 | P3 | 208 | 216 | 216 | 255 |
| 3 | P2 | 152 | 184 | 192 | 289 |
| 3 | P3 | 160 | 176 | 176 | 449 |
| 4 | P2 | 152 | 192 | 192 | 289 |
| 4 | P3 | 128 | 168 | 176 | 353 |
| 5 | P2 | 192 | 192 | 192 | 449 |
| 5 | P3 | 184 | 184 | 184 | 417 |
| 6 | P2 | 152 | 176 | 176 | 449 |
| 6 | P3 | 144 | 168 | 168 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 10:43:40 | 2026-11-06 10:43:40 | 2026-11-06 10:43:40 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:46 | 2026-11-06 10:43:46 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 10:43:40 | 2026-11-06 10:43:40 | 2026-11-06 10:43:40 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:46 | 2026-11-06 10:43:46 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 10:43:40 | 2026-11-06 10:43:40 | 2026-11-06 10:43:40 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:46 | 2026-11-06 10:43:46 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 10:43:40 | 2026-11-06 10:43:40 | 2026-11-06 10:43:40 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:46 | 2026-11-06 10:43:46 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 10:43:40 | 2026-11-06 10:43:40 | 2026-11-06 10:43:40 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:46 | 2026-11-06 10:43:46 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 10:43:40 | 2026-11-06 10:43:40 | 2026-11-06 10:43:40 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:45 | 2026-11-06 10:43:46 | 2026-11-06 10:43:46 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.7666666666666667 | 0.976 | 26.666666666666668 | 1.3043478260869565 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 0.9657036534158054 | 0.922 | 4419 | 1.0355143593615748 | 4267.444444444444 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.9676113360323887 | 0.943 | 27.444444444444443 | 1.0334728033472804 | 26.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.99113543513451 | 0.95 | 1441.4444444444443 | 0.5022260075103557 | 2870.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.7120622568093385 | 0.952 | - | 1.4043715846994536 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 184 | 1.2897029779653797 | 0.962 | 3227.875 | 0.7753723276483305 | 4163 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.7849056603773585 | 0.941 | 14.722222222222221 | 1.2740384615384615 | 11.555555555555555 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.0677806048841907 | 0.925 | 2117.9444444444443 | 0.9365219741076474 | 2261.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 192 | 0.6313725490196078 | 0.952 | 25.5 | 1.5838509316770186 | 16.1 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 0.9982048744562841 | 0.961 | 4345.1 | 1.0017983538145852 | 4337.3 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.8166666666666667 | 0.963 | 26.666666666666668 | 1.2244897959183674 | 21.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 192 | 1.4627113026184952 | 0.938 | 1340.888888888889 | 0.6836619079990935 | 1961.3333333333333 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 240 | 184 | - | 26.666666666666668 | 1.3043478260869565 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 247 | 238.5 | - | 27.444444444444443 | 1.0334728033472804 | 26.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 257 | 182.5 | - | - | 1.4043715846994536 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 18 | 265 | 208 | - | 14.722222222222221 | 1.2740384615384615 | 11.555555555555555 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 255 | 161 | - | 25.5 | 1.5838509316770186 | 16.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 240 | 195.5 | - | 26.666666666666668 | 1.2244897959183674 | 21.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 39770.5 | 39255.5 | - | 4419 | 1.0131190136539636 | 4361.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 13047.5 | 25830.5 | - | 1449.7777777777778 | 0.5051294955673415 | 2870.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 25823 | 33303.5 | - | 3227.875 | 0.7753723276483305 | 4163 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 17.5 | 40345 | 42740.5 | - | 2241.3888888888887 | 0.9439414145668094 | 2374.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 45259.5 | 45177 | - | 4526 | 1.0018372180534343 | 4517.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13116.5 | 18729 | - | 1457.4444444444443 | 0.7003577339954082 | 2081 | 在线、无火警、无故障、光源就绪、同步正常 |

