================================================================================================
完成时间：2026-11-06 10:48:24（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793933151752-32 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：152.8秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 10:46:22 | 结束：2026-11-06 10:46:28
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 667ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 667ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 667ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 667ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 667ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 793ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 667ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:184 | P2:305 / P3:273 | 49.677 | 162 | 305 | 1.0568648779308678 | 0.958 | 919.3333333333334 | 0.9461947509863343 | 971.6111111111111 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:168 / P3:168 | P2:609 / P3:513 | 52.298 | 163.5 | 609 | 2.3892267593397047 | 0.948 | 255.77777777777777 | 0.41854545454545455 | 611.1111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:200 / P3:176 | P2:321 / P3:193 | 56.513 | 200.5 | 321 | 1.0773333333333333 | 0.962 | 890.625 | 0.9282178217821783 | 959.5 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | B类合格 | P2:184 / P3:184 | P2:561 / P3:577 | 52.807 | 183 | 577 | 0.9786682040933987 | 0.96 | 1734.5 | 1.0217967599410898 | 1697.5 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:160 / P3:152 | P2:433 / P3:433 | 47.508 | 159 | 433 | 0.9774294670846395 | 0.958 | 1949.4444444444443 | 1.0230917254650418 | 1905.4444444444443 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:160 / P3:160 | P2:417 / P3:577 | 53.82 | 153.5 | 577 | 1.9395121951219512 | 0.955 | 227.77777777777777 | 0.5155935613682092 | 441.77777777777777 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 10:46:53 | 窗口结束：2026-11-06 10:47:13 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 176 | 305 | 184 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 864 | 168 | 609 | 168 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 848 | 200 | 321 | 176 | 193 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 908 | 184 | 561 | 184 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 872 | 160 | 433 | 152 | 433 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 836 | 160 | 417 | 160 | 577 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 176 | 176 | 305 |
| 1 | P3 | 168 | 184 | 200 | 273 |
| 2 | P2 | 152 | 168 | 176 | 609 |
| 2 | P3 | 160 | 168 | 168 | 513 |
| 3 | P2 | 176 | 200 | 200 | 321 |
| 3 | P3 | 160 | 176 | 176 | 193 |
| 4 | P2 | 152 | 184 | 184 | 561 |
| 4 | P3 | 136 | 184 | 184 | 577 |
| 5 | P2 | 152 | 160 | 176 | 433 |
| 5 | P3 | 136 | 152 | 152 | 433 |
| 6 | P2 | 152 | 160 | 184 | 417 |
| 6 | P3 | 136 | 160 | 184 | 577 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 10:47:38 | 2026-11-06 10:47:38 | 2026-11-06 10:47:38 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 10:47:38 | 2026-11-06 10:47:38 | 2026-11-06 10:47:38 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 10:47:38 | 2026-11-06 10:47:38 | 2026-11-06 10:47:38 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 10:47:39 | 2026-11-06 10:47:39 | 2026-11-06 10:47:39 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 10:47:39 | 2026-11-06 10:47:39 | 2026-11-06 10:47:39 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 10:47:38 | 2026-11-06 10:47:38 | 2026-11-06 10:47:39 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 2026-11-06 10:47:44 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 144 | 0.7692307692307693 | 0.967 | 20.8 | 1.3 | 16 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 188 | 1.1028804549388058 | 0.934 | 2379.1176470588234 | 0.9067165852127517 | 2623.8823529411766 | 合格 | 指标正常 |
| 热源检测 | 2 | 144 | 0.7265625 | 0.954 | 28.444444444444443 | 1.3763440860215055 | 20.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 184 | 1.818427980443776 | 0.932 | 1329.5 | 0.5499255459960292 | 2417.6 | 合格 | 指标正常 |
| 热源检测 | 3 | 144 | 0.6814516129032258 | 0.984 | 31 | 1.467455621301775 | 21.125 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.0302442528735631 | 0.949 | 3480 | 0.9706436092322711 | 3585.25 | 合格 | 指标正常 |
| 热源检测 | 4 | 144 | 0.6207951070336392 | 0.943 | 36.333333333333336 | 1.6108374384236452 | 22.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 1.001074850778695 | 0.947 | 4858.555555555556 | 0.998926303285055 | 4863.777777777777 | 合格 | 指标正常 |
| 热源检测 | 5 | 144 | 0.6457564575645757 | 0.953 | 30.11111111111111 | 1.5485714285714285 | 19.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 188 | 1.0163057384103649 | 0.939 | 4299.1 | 0.9839558729286826 | 4369.2 | 合格 | 指标正常 |
| 热源检测 | 6 | 144 | 0.751937984496124 | 0.961 | 25.8 | 1.3298969072164948 | 19.4 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 184 | 1.5026791694574682 | 0.939 | 1493 | 0.6654780476933363 | 2243.5 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 10 | 207.5 | 159.5 | - | 20.8 | 1.3 | 16 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 256 | 186 | - | 28.444444444444443 | 1.3763440860215055 | 20.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 247.5 | 168.5 | - | 31 | 1.467455621301775 | 21.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 327 | 203 | - | 36.333333333333336 | 1.6108374384236452 | 22.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 270.5 | 175 | - | 30.11111111111111 | 1.5485714285714285 | 19.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9.5 | 257.5 | 193.5 | - | 25.8 | 1.3298969072164948 | 19.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 40445 | 44606 | - | 2379.1176470588234 | 0.9067165852127517 | 2623.8823529411766 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 15103 | 25769.5 | - | 1510.3 | 0.5860690725649981 | 2577 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 29907 | 30821.5 | - | 3738.375 | 0.9703134124975666 | 3852.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45514.5 | 45590 | - | 5057.222222222223 | 0.9983549023908752 | 5065.555555555556 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9.5 | 44854.5 | 45481.5 | - | 4485.5 | 0.9862143265467658 | 4548.2 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8 | 13323 | 19641 | - | 1665.375 | 0.6783259508171682 | 2455.125 | 在线、无火警、无故障、光源就绪、同步正常 |

