================================================================================================
完成时间：2026-11-06 10:56:01（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793933608535-36 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 10:53:55 | 结束：2026-11-06 10:54:01
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=1 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 780ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 672ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:192 / P3:192 | P2:305 / P3:497 | 54.34 | 177.5 | 497 | 1.0024821228059808 | 0.976 | 1880.111111111111 | 0.9975240228733125 | 1884.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:176 / P3:192 | P2:545 / P3:369 | 56.171 | 194 | 545 | 2.377396569122099 | 0.928 | 158.56 | 0.4206281833616299 | 376.96 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:176 / P3:184 | P2:481 / P3:657 | 51.457 | 179.5 | 657 | 1.2355708644879442 | 0.975 | 661.2777777777778 | 0.8093424899707622 | 817.0555555555555 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:184 | P2:625 / P3:721 | 51.75 | 184.5 | 721 | 1.0266097432598398 | 0.963 | 1899.888888888889 | 0.9740799817705367 | 1950.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:176 | P2:529 / P3:529 | 52.297 | 173 | 529 | 1.0016308287025852 | 0.973 | 1655.6 | 0.9983718265693783 | 1658.3 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:160 / P3:160 | P2:257 / P3:289 | 51.379 | 155.5 | 289 | 0.5501618122977346 | 0.958 | 34.333333333333336 | 1.8176470588235294 | 18.88888888888889 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 10:54:30 | 窗口结束：2026-11-06 10:54:50 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 192 | 305 | 192 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 872 | 176 | 545 | 192 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 892 | 176 | 481 | 184 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 884 | 192 | 625 | 184 | 721 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 900 | 176 | 529 | 176 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 888 | 160 | 257 | 160 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 192 | 208 | 305 |
| 1 | P3 | 160 | 192 | 200 | 497 |
| 2 | P2 | 160 | 176 | 176 | 545 |
| 2 | P3 | 168 | 192 | 192 | 369 |
| 3 | P2 | 160 | 176 | 192 | 481 |
| 3 | P3 | 176 | 184 | 216 | 657 |
| 4 | P2 | 144 | 192 | 192 | 625 |
| 4 | P3 | 144 | 184 | 184 | 721 |
| 5 | P2 | 176 | 176 | 184 | 529 |
| 5 | P3 | 144 | 176 | 184 | 529 |
| 6 | P2 | 152 | 160 | 168 | 257 |
| 6 | P3 | 152 | 160 | 184 | 289 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 10:55:56 | 2026-11-06 10:55:56 | 2026-11-06 10:55:56 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 10:55:56 | 2026-11-06 10:55:56 | 2026-11-06 10:55:56 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 10:55:56 | 2026-11-06 10:55:56 | 2026-11-06 10:55:56 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 10:55:56 | 2026-11-06 10:55:56 | 2026-11-06 10:55:56 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 10:55:56 | 2026-11-06 10:55:56 | 2026-11-06 10:55:56 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-06 10:55:15 | 2026-11-06 10:55:15 | 2026-11-06 10:55:15 | 2026-11-06 10:55:20 | 2026-11-06 10:55:20 | 2026-11-06 10:55:20 | 2026-11-06 10:55:20 | 2026-11-06 10:55:20 | 2026-11-06 10:55:20 | 2026-11-06 10:55:20 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 156 | 0.7916666666666666 | 0.974 | 29.333333333333332 | 1.263157894736842 | 23.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 116 | 1.0058140985651902 | 0.984 | 4452.777777777777 | 0.9942195097747345 | 4478.666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 160 | 0.8745098039215686 | 0.925 | 15 | 1.1434977578475336 | 13.117647058823529 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 116 | 2.058816245666171 | 0.943 | 310.61538461538464 | 0.4857160040897336 | 639.5 | 合格 | 指标正常 |
| 热源检测 | 3 | 156 | 0.7623762376237624 | 0.953 | 17.823529411764707 | 1.3116883116883118 | 13.588235294117647 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 124 | 1.2480794923179692 | 0.987 | 1408.9411764705883 | 0.801231016257443 | 1758.4705882352941 | 合格 | 指标正常 |
| 热源检测 | 4 | 160 | 0.7414965986394558 | 0.956 | 32.666666666666664 | 1.348623853211009 | 24.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 116 | 0.9995347014742616 | 0.952 | 3712.181818181818 | 1.0004655151292416 | 3710.4545454545455 | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 0.8333333333333334 | 0.952 | 18 | 1.2 | 15 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 120 | 0.9985560285806757 | 0.995 | 4463 | 1.0014460594878956 | 4456.555555555556 | 合格 | 指标正常 |
| 热源检测 | 6 | 160 | 0.5501618122977346 | 0.955 | 34.333333333333336 | 1.8176470588235294 | 18.88888888888889 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 200 | 1.3743744538883151 | 0.943 | 1398.7777777777778 | 0.7276037452317651 | 1922.4444444444443 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 264 | 208.5 | - | 29.333333333333332 | 1.263157894736842 | 23.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 255 | 222.5 | - | 15 | 1.1434977578475336 | 13.117647058823529 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 302.5 | 230.5 | - | 17.823529411764707 | 1.3116883116883118 | 13.588235294117647 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 294 | 217.5 | - | 32.666666666666664 | 1.348623853211009 | 24.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16 | 288 | 239.5 | - | 18 | 1.2 | 15 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 308.5 | 170 | - | 34.333333333333336 | 1.8176470588235294 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 42343 | 42680.5 | - | 4704.777777777777 | 0.9920807853611677 | 4742.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 25.5 | 8535.5 | 17064 | - | 328.3076923076923 | 0.5002344116268167 | 656.3076923076923 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16.5 | 24646.5 | 30816.5 | - | 1449.8235294117646 | 0.7997858324950514 | 1812.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 11 | 43236 | 43123.5 | - | 3930.5454545454545 | 1.0025971616733143 | 3920.3636363636365 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 42608.5 | 42448 | - | 4734.333333333333 | 1.0037928759894459 | 4716.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 14188 | 18888.5 | - | 1576.4444444444443 | 0.7511249933823919 | 2098.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |

