================================================================================================
完成时间：2026-11-06 10:59:43（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793933830836-38 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：152.8秒 | 设备：6（A 1 / B 5 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 10:57:41 | 结束：2026-11-06 10:57:46
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 803ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 803ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 803ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 803ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 803ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 803ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 691ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:176 / P3:208 | P2:481 / P3:305 | 56.564 | 203.5 | 481 | 1.1716196136701338 | 0.919 | 833.2380952380952 | 0.8535193405199747 | 976.2380952380952 | 0 | P3 噪声波动值超过上限 |
| 2 | 1 | B类合格 | P2:176 / P3:216 | P2:641 / P3:465 | 56.167 | 206.5 | 641 | 2.165671311656713 | 0.9 | 452.1 | 0.4617505872740272 | 979.1 | 0 | P3 噪声波动值超过上限 |
| 3 | 1 | B类合格 | P2:168 / P3:168 | P2:257 / P3:241 | 54.968 | 158 | 257 | 1.06458586677476 | 0.972 | 1850.25 | 0.9393324025891611 | 1969.75 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | B类合格 | P2:152 / P3:168 | P2:353 / P3:369 | 51.281 | 162.5 | 369 | 1.018650637604629 | 0.968 | 1780.1 | 0.9816908399051453 | 1813.3 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:160 / P3:168 | P2:305 / P3:561 | 52.24 | 152 | 561 | 1.0195486907204054 | 0.972 | 1506.7272727272727 | 0.9808261332702095 | 1536.1818181818182 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | B类合格 | P2:176 / P3:176 | P2:449 / P3:209 | 52.886 | 173.5 | 449 | 2.078805970149254 | 0.949 | 372.22222222222223 | 0.48104537622056287 | 773.7777777777778 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 10:58:12 | 窗口结束：2026-11-06 10:58:32 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 884 | 176 | 481 | 208 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 880 | 176 | 641 | 216 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 888 | 168 | 257 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 900 | 152 | 353 | 168 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 896 | 160 | 305 | 168 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 900 | 176 | 449 | 176 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 176 | 192 | 481 |
| 1 | P3 | 176 | 208 | 208 | 305 |
| 2 | P2 | 136 | 176 | 192 | 641 |
| 2 | P3 | 168 | 216 | 216 | 465 |
| 3 | P2 | 152 | 168 | 200 | 257 |
| 3 | P3 | 152 | 168 | 184 | 241 |
| 4 | P2 | 144 | 152 | 168 | 353 |
| 4 | P3 | 152 | 168 | 176 | 369 |
| 5 | P2 | 144 | 160 | 168 | 305 |
| 5 | P3 | 152 | 168 | 176 | 561 |
| 6 | P2 | 152 | 176 | 176 | 449 |
| 6 | P3 | 152 | 176 | 176 | 209 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 10:59:39 | 2026-11-06 10:59:39 | 2026-11-06 10:59:39 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 10:59:39 | 2026-11-06 10:59:39 | 2026-11-06 10:59:39 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 10:59:39 | 2026-11-06 10:59:39 | 2026-11-06 10:59:39 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 10:59:39 | 2026-11-06 10:59:39 | 2026-11-06 10:59:39 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 10:59:39 | 2026-11-06 10:59:39 | 2026-11-06 10:59:39 | - | - | - | - | - | - | - | 1 | - |
| 6 | 测试就绪 | 2026-11-06 10:58:58 | 2026-11-06 10:58:58 | 2026-11-06 10:58:58 | 2026-11-06 10:59:03 | 2026-11-06 10:59:03 | 2026-11-06 10:59:03 | 2026-11-06 10:59:03 | 2026-11-06 10:59:03 | 2026-11-06 10:59:03 | 2026-11-06 10:59:03 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 196 | 0.8867924528301887 | 0.926 | 8.48 | 1.127659574468085 | 7.52 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 120 | 0.9753040271132376 | 0.853 | 2006.4 | 1.0253213072029026 | 1956.85 | 合格 | 指标正常 |
| 热源检测 | 2 | 196 | 0.7459677419354839 | 0.921 | 27.555555555555557 | 1.3405405405405406 | 20.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 124 | 1.7343665913249382 | 0.849 | 1032.3333333333333 | 0.5765793719746805 | 1790.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 196 | 0.6407766990291263 | 0.951 | - | 1.5606060606060606 | - | 合格 | 指标正常 |
| 爆闪检测 | 3 | 120 | 1.0712684020668812 | 1 | 3846.375 | 0.9334728795049144 | 4120.5 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.6561264822134387 | 0.964 | 28.11111111111111 | 1.5240963855421688 | 18.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 120 | 0.9968224253023622 | 0.974 | 4510.777777777777 | 1.003187703864782 | 4496.444444444444 | 合格 | 指标正常 |
| 热源检测 | 5 | 196 | 0.9621848739495799 | 0.973 | 26.444444444444443 | 1.039301310043668 | 25.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 120 | 1.003432323533801 | 0.985 | 4467.333333333333 | 0.9965794170136824 | 4482.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.6079734219269103 | 0.972 | 33.44444444444444 | 1.644808743169399 | 20.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 212 | 1.4299896408839778 | 0.917 | 1287.111111111111 | 0.6993057651675219 | 1840.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 24.5 | 212 | 187.5 | - | 8.48 | 1.127659574468085 | 7.52 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 247.5 | 185 | - | 27.555555555555557 | 1.3405405405405406 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 0 | 308.5 | 198 | - | - | 1.5606060606060606 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9 | 253 | 166 | - | 28.11111111111111 | 1.5240963855421688 | 18.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9 | 238 | 228.5 | - | 26.444444444444443 | 1.039301310043668 | 25.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 301 | 183 | - | 33.44444444444444 | 1.644808743169399 | 20.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 20 | 40128 | 39136.5 | - | 2006.4 | 1.0253213072029026 | 1956.85 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 9291 | 16113.5 | - | 1032.3333333333333 | 0.5765793719746805 | 1790.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8 | 30770.5 | 32964 | - | 3846.375 | 0.9334728795049144 | 4120.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 40596.5 | 40468 | - | 4510.777777777777 | 1.003187703864782 | 4496.444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 42615 | 42765.5 | - | 4735 | 0.9964691577421316 | 4751.777777777777 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 11583.5 | 16565 | - | 1287.111111111111 | 0.6993057651675219 | 1840.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

