================================================================================================
完成时间：2026-11-06 11:04:28（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793934115332-40 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.0秒 | 设备：6（A 2 / B 4 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 11:02:26 | 结束：2026-11-06 11:02:30
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 779ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 690ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:168 | P2:753 / P3:609 | 47.227 | 164 | 753 | 1.0042971147943525 | 0.953 | 1991 | 0.9957212713936431 | 1999.5555555555557 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:176 / P3:184 | P2:577 / P3:609 | 52.757 | 185 | 609 | 2.338694191070571 | 0.953 | 245.05882352941177 | 0.4275890382838961 | 573.1176470588235 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | B类合格 | P2:168 / P3:176 | P2:433 / P3:465 | 53.083 | 169 | 465 | 1.249744264211603 | 0.959 | 1520.6666666666667 | 0.8001637043966323 | 1900.4444444444443 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | B类合格 | P2:152 / P3:184 | P2:401 / P3:449 | 46.627 | 183 | 449 | 1.0044875346260387 | 0.954 | 1061.764705882353 | 0.9955325133748828 | 1066.5294117647059 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | B类合格 | P2:192 / P3:192 | P2:449 / P3:529 | 52.203 | 194.5 | 529 | 0.9988194258116447 | 0.954 | 931.75 | 1.001181969591146 | 930.65 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:152 / P3:152 | P2:369 / P3:401 | 46.937 | 142.5 | 401 | 2.084846587351284 | 0.952 | 354.8888888888889 | 0.4796515993392401 | 739.8888888888889 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 11:02:57 | 窗口结束：2026-11-06 11:03:17 | 有效采集时长：19.9秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 816 | 160 | 753 | 168 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 820 | 176 | 577 | 184 | 609 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 836 | 168 | 433 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 844 | 152 | 401 | 184 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 812 | 192 | 449 | 192 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 832 | 152 | 369 | 152 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 152 | 160 | 176 | 753 |
| 1 | P3 | 160 | 168 | 176 | 609 |
| 2 | P2 | 144 | 176 | 184 | 577 |
| 2 | P3 | 136 | 184 | 184 | 609 |
| 3 | P2 | 152 | 168 | 184 | 433 |
| 3 | P3 | 136 | 176 | 176 | 465 |
| 4 | P2 | 136 | 152 | 152 | 401 |
| 4 | P3 | 136 | 184 | 184 | 449 |
| 5 | P2 | 152 | 192 | 192 | 449 |
| 5 | P3 | 144 | 192 | 192 | 529 |
| 6 | P2 | 152 | 152 | 176 | 369 |
| 6 | P3 | 136 | 152 | 168 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 11:04:23 | 2026-11-06 11:04:23 | 2026-11-06 11:04:23 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 11:04:23 | 2026-11-06 11:04:23 | 2026-11-06 11:04:23 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 11:04:23 | 2026-11-06 11:04:23 | 2026-11-06 11:04:23 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-06 11:03:42 | 2026-11-06 11:03:42 | 2026-11-06 11:03:42 | 2026-11-06 11:03:47 | 2026-11-06 11:03:47 | 2026-11-06 11:03:47 | 2026-11-06 11:03:47 | 2026-11-06 11:03:47 | 2026-11-06 11:03:48 | 2026-11-06 11:03:48 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 11:03:42 | 2026-11-06 11:03:42 | 2026-11-06 11:03:42 | 2026-11-06 11:03:47 | 2026-11-06 11:03:47 | 2026-11-06 11:03:47 | 2026-11-06 11:03:47 | 2026-11-06 11:03:47 | 2026-11-06 11:03:48 | 2026-11-06 11:03:48 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 11:03:42 | 2026-11-06 11:03:42 | 2026-11-06 11:03:42 | 2026-11-06 11:03:47 | 2026-11-06 11:03:47 | 2026-11-06 11:03:47 | 2026-11-06 11:03:47 | 2026-11-06 11:03:47 | 2026-11-06 11:03:48 | 2026-11-06 11:03:48 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 176 | 0.7327586206896551 | 0.944 | 25.77777777777778 | 1.3647058823529412 | 18.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 116 | 0.9642618837910695 | 0.952 | 4163 | 1.0370626660761737 | 4014.222222222222 | 合格 | 指标正常 |
| 热源检测 | 2 | 180 | 0.8809523809523809 | 0.928 | 14 | 1.135135135135135 | 12.333333333333334 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 116 | 2.10515914291658 | 0.964 | 565.5294117647059 | 0.47502346953900887 | 1190.5294117647059 | 合格 | 指标正常 |
| 热源检测 | 3 | 176 | 0.6335616438356164 | 0.935 | 32.44444444444444 | 1.5783783783783785 | 20.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 124 | 1.1998770432518444 | 0.991 | 3072.4444444444443 | 0.8334187287139456 | 3686.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 4 | 184 | 0.6600790513833992 | 0.957 | 14.882352941176471 | 1.5149700598802396 | 9.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 0.9008934518477687 | 0.923 | 2721.1875 | 1.1100091780542525 | 2451.5 | 合格 | 指标正常 |
| 热源检测 | 5 | 172 | 0.6606498194945848 | 0.955 | 16.294117647058822 | 1.5136612021857923 | 10.764705882352942 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 196 | 0.9975302430881109 | 0.943 | 2733.0625 | 1.0024758717131657 | 2726.3125 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 0.9611650485436893 | 0.955 | 22.88888888888889 | 1.0404040404040404 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 196 | 1.384956804311643 | 0.931 | 1401.888888888889 | 0.7220441799244592 | 1941.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 232 | 169.5 | - | 25.77777777777778 | 1.3647058823529412 | 18.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 18 | 251.5 | 221.5 | - | 14 | 1.135135135135135 | 12.333333333333334 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 292 | 185 | - | 32.44444444444444 | 1.5783783783783785 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 16.5 | 253 | 167 | - | 14.882352941176471 | 1.5149700598802396 | 9.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 17 | 276.5 | 183 | - | 16.294117647058822 | 1.5136612021857923 | 10.764705882352942 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 205.5 | 197.5 | - | 22.88888888888889 | 1.0404040404040404 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 37466.5 | 36128 | - | 4163 | 1.0370626660761737 | 4014.222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 9614 | 20239 | - | 565.5294117647059 | 0.47502346953900887 | 1190.5294117647059 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 27651.5 | 33178.5 | - | 3072.4444444444443 | 0.8334187287139456 | 3686.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 16 | 43539 | 39223.5 | - | 2721.1875 | 1.1100091780542525 | 2451.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16 | 43728.5 | 43621 | - | 2733.0625 | 1.0024758717131657 | 2726.3125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12616.5 | 17473.5 | - | 1401.888888888889 | 0.7220441799244592 | 1941.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

