================================================================================================
完成时间：2026-11-06 11:08:16（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793934343314-42 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.1秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 11:06:14 | 结束：2026-11-06 11:06:18
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 802ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 722ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 722ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 722ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 801ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 722ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 722ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 800ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 722ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:200 | P2:577 / P3:417 | 52.86 | 178.5 | 577 | 1.0361423452366243 | 0.957 | 1798.4444444444443 | 0.965118359072208 | 1863.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:144 / P3:160 | P2:369 / P3:369 | 48.248 | 144 | 369 | 1.7743280815569973 | 0.959 | 431.6 | 0.5635936275790023 | 765.8 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:160 | P2:369 / P3:449 | 51.888 | 154 | 449 | 1.1564568906475916 | 0.965 | 730.0555555555555 | 0.864710140159242 | 844.2777777777778 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:192 / P3:184 | P2:369 / P3:561 | 50.007 | 166 | 561 | 1.0400383601054903 | 0.947 | 1668.4 | 0.9615029967727063 | 1735.2 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:160 / P3:168 | P2:497 / P3:545 | 55.177 | 166 | 545 | 0.9822554284380107 | 0.964 | 1070.75 | 1.0180651295459948 | 1051.75 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:144 / P3:168 | P2:337 / P3:401 | 50.804 | 164.5 | 401 | 2.040320427236315 | 0.95 | 416.1111111111111 | 0.49011909435937706 | 849 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 11:06:45 | 窗口结束：2026-11-06 11:07:05 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 732 | 176 | 577 | 200 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 732 | 144 | 369 | 160 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 696 | 152 | 369 | 160 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 712 | 192 | 369 | 184 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 704 | 160 | 497 | 168 | 545 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 720 | 144 | 337 | 168 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 176 | 176 | 577 |
| 1 | P3 | 168 | 200 | 200 | 417 |
| 2 | P2 | 128 | 144 | 160 | 369 |
| 2 | P3 | 128 | 160 | 160 | 369 |
| 3 | P2 | 128 | 152 | 152 | 369 |
| 3 | P3 | 120 | 160 | 160 | 449 |
| 4 | P2 | 160 | 192 | 192 | 369 |
| 4 | P3 | 152 | 184 | 184 | 561 |
| 5 | P2 | 128 | 160 | 160 | 497 |
| 5 | P3 | 144 | 168 | 176 | 545 |
| 6 | P2 | 120 | 144 | 144 | 337 |
| 6 | P3 | 120 | 168 | 168 | 401 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 11:07:30 | 2026-11-06 11:07:30 | 2026-11-06 11:07:30 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 11:07:30 | 2026-11-06 11:07:30 | 2026-11-06 11:07:30 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 11:07:30 | 2026-11-06 11:07:30 | 2026-11-06 11:07:30 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 11:08:11 | 2026-11-06 11:08:11 | 2026-11-06 11:08:11 | - | - | - | - | - | - | - | 1 | - |
| 5 | 测试就绪 | 2026-11-06 11:07:30 | 2026-11-06 11:07:30 | 2026-11-06 11:07:30 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 11:07:30 | 2026-11-06 11:07:30 | 2026-11-06 11:07:30 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 2026-11-06 11:07:36 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 120 | 0.7276119402985075 | 0.959 | 29.77777777777778 | 1.3743589743589744 | 21.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 0.987333799860042 | 0.932 | 4287 | 1.0128286909065136 | 4232.7 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 0.8755760368663594 | 0.95 | 24.11111111111111 | 1.1421052631578947 | 21.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 176 | 1.481960359244348 | 0.951 | 759.7647058823529 | 0.6747818818243561 | 1125.9411764705883 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 0.7075812274368231 | 0.947 | 16.294117647058822 | 1.413265306122449 | 11.529411764705882 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 176 | 1.1237384529405963 | 0.977 | 1901.1875 | 0.8898867858292133 | 2136.4375 | 合格 | 指标正常 |
| 热源检测 | 4 | 124 | 0.8046875 | 0.928 | 28.444444444444443 | 1.2427184466019416 | 22.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 176 | 1.0556062840954321 | 0.935 | 4271.1 | 0.9473228940247527 | 4508.6 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 0.7711864406779662 | 0.957 | 14.75 | 1.2967032967032968 | 11.375 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 176 | 0.9979414856341976 | 0.963 | 2686.1176470588234 | 1.0020627605881063 | 2680.5882352941176 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.8057553956834532 | 0.971 | 30.88888888888889 | 1.2410714285714286 | 24.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 172 | 1.5391573628881101 | 0.938 | 1363.4444444444443 | 0.6497061470852967 | 2098.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 268 | 195 | - | 29.77777777777778 | 1.3743589743589744 | 21.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 217 | 190 | - | 24.11111111111111 | 1.1421052631578947 | 21.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 17 | 277 | 195.5 | - | 16.294117647058822 | 1.413265306122449 | 11.529411764705882 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 256 | 206 | - | 28.444444444444443 | 1.2427184466019416 | 22.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16 | 235.5 | 181.5 | - | 14.75 | 1.2967032967032968 | 11.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 277.5 | 223.5 | - | 30.88888888888889 | 1.2410714285714286 | 24.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 10 | 42870 | 42326.5 | - | 4287 | 1.0128286909065136 | 4232.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 12915.5 | 19141 | - | 759.7647058823529 | 0.6747818818243561 | 1125.9411764705883 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 16 | 30419 | 34182.5 | - | 1901.1875 | 0.8898867858292133 | 2136.4375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 42710.5 | 45085.5 | - | 4271.1 | 0.9473228940247527 | 4508.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 16.5 | 45663.5 | 45569.5 | - | 2686.1176470588234 | 1.0020627605881063 | 2680.5882352941176 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 12271 | 18887 | - | 1363.4444444444443 | 0.6497061470852967 | 2098.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

