================================================================================================
完成时间：2026-11-06 11:11:36（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793934542968-44 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.2秒 | 设备：6（A 2 / B 0 / NG 4 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 11:09:34 | 结束：2026-11-06 11:09:38
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 688ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 不合格 | P2:160 / P3:176 | P2:609 / P3:737 | 49.274 | 214.5 | 737 | 0.6023622047244095 | 0.968 | 14.941176470588236 | 1.6601307189542485 | 9 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | 不合格 | P2:152 / P3:160 | P2:465 / P3:529 | 48.657 | 152 | 529 | 0.6028880866425993 | 0.956 | 30.77777777777778 | 1.658682634730539 | 18.555555555555557 | 0 | P2/P3 信噪比高于上限 |
| 3 | 1 | A类合格 | P2:168 / P3:176 | P2:657 / P3:593 | 48.627 | 161.5 | 657 | 1.254013655656025 | 0.969 | 1083.8 | 0.7974394820101538 | 1359.1 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:168 / P3:288 | P2:465 / P3:561 | 63.84 | 273.5 | 561 | 1.0080409356725146 | 0.917 | 912 | 0.9920232052211748 | 919.3333333333334 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 288 > B上限 220 |
| 5 | 1 | A类合格 | P2:168 / P3:168 | P2:417 / P3:241 | 49.406 | 168.5 | 417 | 0.9747321844434094 | 0.948 | 1010.3529411764706 | 1.0259228288137618 | 984.8235294117648 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:208 / P3:256 | P2:641 / P3:625 | 61.967 | 238 | 641 | 1.5223593964334705 | 0.89 | 455.625 | 0.6568751126329069 | 693.625 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 256 > B上限 220 |

噪声采集诊断
窗口开始：2026-11-06 11:10:05 | 窗口结束：2026-11-06 11:10:25 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 868 | 160 | 609 | 176 | 737 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 868 | 152 | 465 | 160 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 900 | 168 | 657 | 176 | 593 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 864 | 168 | 465 | 288 | 561 | 不合格 | 噪声波动值超过上限 |
| 5 | 880 | 168 | 417 | 168 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 864 | 208 | 641 | 256 | 625 | 不合格 | 噪声波动值超过上限 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 160 | 160 | 160 | 609 |
| 1 | P3 | 168 | 176 | 176 | 737 |
| 2 | P2 | 128 | 152 | 160 | 465 |
| 2 | P3 | 144 | 160 | 168 | 529 |
| 3 | P2 | 152 | 168 | 168 | 657 |
| 3 | P3 | 160 | 176 | 192 | 593 |
| 4 | P2 | 168 | 168 | 184 | 465 |
| 4 | P3 | 248 | 288 | 312 | 561 |
| 5 | P2 | 160 | 168 | 192 | 417 |
| 5 | P3 | 128 | 168 | 168 | 241 |
| 6 | P2 | 168 | 208 | 248 | 641 |
| 6 | P3 | 216 | 256 | 256 | 625 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 11:10:50 | 2026-11-06 11:10:50 | 2026-11-06 11:10:50 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 11:10:50 | 2026-11-06 11:10:50 | 2026-11-06 11:10:50 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 11:10:50 | 2026-11-06 11:10:50 | 2026-11-06 11:10:50 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 11:10:50 | 2026-11-06 11:10:50 | 2026-11-06 11:10:50 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 11:10:50 | 2026-11-06 11:10:50 | 2026-11-06 11:10:50 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 11:10:50 | 2026-11-06 11:10:50 | 2026-11-06 11:10:50 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 2026-11-06 11:10:55 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 188 | 0.6023622047244095 | 0.963 | 14.941176470588236 | 1.6601307189542485 | 9 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 1 | 204 | 0.9833540017170658 | 0.946 | 2206.9473684210525 | 1.0169277780472425 | 2170.2105263157896 | 合格 | 指标正常 |
| 热源检测 | 2 | 188 | 0.6028880866425993 | 0.954 | 30.77777777777778 | 1.658682634730539 | 18.555555555555557 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 2 | 200 | 1.6577158848614073 | 0.932 | 882.8235294117648 | 0.603239680051449 | 1463.4705882352941 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.8467741935483871 | 0.968 | 27.555555555555557 | 1.180952380952381 | 23.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 204 | 1.1901078467831907 | 0.96 | 2987.777777777778 | 0.8402599837510155 | 3555.777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.9653679653679653 | 0.886 | 12.157894736842104 | 1.0358744394618835 | 11.736842105263158 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 1.0131751029304916 | 0.917 | 2064.5 | 0.9869962231677583 | 2091.7 | 合格 | 指标正常 |
| 热源检测 | 5 | 184 | 0.869198312236287 | 0.938 | 23.7 | 1.1504854368932038 | 20.6 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 204 | 0.9953723274078359 | 0.94 | 4994.111111111111 | 1.004649187509779 | 4971 | 合格 | 指标正常 |
| 热源检测 | 6 | 192 | 0.8538205980066446 | 0.906 | 33.44444444444444 | 1.171206225680934 | 28.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 204 | 1.0916580844490216 | 0.847 | 1510.4444444444443 | 0.9160377358490566 | 1648.888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16.5 | 254 | 153 | - | 14.941176470588236 | 1.6601307189542485 | 9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 277 | 167 | - | 30.77777777777778 | 1.658682634730539 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 247.5 | 209.5 | - | 27.555555555555557 | 1.180952380952381 | 23.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 18.5 | 230.5 | 223 | - | 12.157894736842104 | 1.0358744394618835 | 11.736842105263158 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 237 | 206 | - | 23.7 | 1.1504854368932038 | 20.6 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 300.5 | 256.5 | - | 33.44444444444444 | 1.171206225680934 | 28.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 18.5 | 41932 | 41233.5 | - | 2206.9473684210525 | 1.0169277780472425 | 2170.2105263157896 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 17 | 15007.5 | 24879 | - | 882.8235294117648 | 0.603239680051449 | 1463.4705882352941 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 26889.5 | 32002 | - | 2987.777777777778 | 0.8402599837510155 | 3555.777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 19.5 | 41289.5 | 41833.5 | - | 2064.5 | 0.9869962231677583 | 2091.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 9 | 44947 | 44739 | - | 4994.111111111111 | 1.004649187509779 | 4971 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 13593.5 | 14839.5 | - | 1510.4444444444443 | 0.9160377358490566 | 1648.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

