================================================================================================
完成时间：2026-11-06 11:15:51（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793934798890-46 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.5秒 | 设备：6（A 3 / B 1 / NG 2 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 11:13:48 | 结束：2026-11-06 11:13:52
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 771ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 681ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | FAIL | PASS | FAIL | FAIL |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:168 | P2:321 / P3:449 | 53.397 | 162.5 | 449 | 1.0300705737956428 | 0.956 | 1810.5555555555557 | 0.9708072683943998 | 1865 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:168 | P2:609 / P3:641 | 49.215 | 178.5 | 641 | 2.784340659340659 | 0.946 | 364 | 0.359151455352738 | 1013.5 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | 不合格 | P2:224 / P3:184 | P2:577 / P3:401 | 65.935 | 222 | 577 | 1.4088767029389084 | 0.914 | 1296.7777777777778 | 0.7097853189807213 | 1827 | 0 | P2 噪声波动值超过上限；P2RAW滚动10秒波动 224 > B上限 220 |
| 4 | 1 | A类合格 | P2:176 / P3:160 | P2:433 / P3:289 | 50.754 | 173 | 433 | 1.0075209719409892 | 0.957 | 1920.5555555555557 | 0.9925351708297445 | 1935 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | B类合格 | P2:184 / P3:176 | P2:385 / P3:417 | 53.501 | 175 | 417 | 0.9880738725178023 | 0.948 | 1919.2222222222222 | 1.0120700767563133 | 1896.3333333333333 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | 不合格 | P2:168 / P3:184 | P2:513 / P3:481 | 50.488 | 166 | 513 | 0.5575539568345323 | 0.966 | 30.88888888888889 | 1.793548387096774 | 17.22222222222222 | 0 | P2/P3 信噪比高于上限 |

噪声采集诊断
窗口开始：2026-11-06 11:14:20 | 窗口结束：2026-11-06 11:14:40 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 836 | 168 | 321 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 856 | 160 | 609 | 168 | 641 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 852 | 224 | 577 | 184 | 401 | 不合格 | 噪声波动值超过上限 |
| 4 | 832 | 176 | 433 | 160 | 289 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 868 | 184 | 385 | 176 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 848 | 168 | 513 | 184 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 208 | 321 |
| 1 | P3 | 160 | 168 | 208 | 449 |
| 2 | P2 | 144 | 160 | 168 | 609 |
| 2 | P3 | 136 | 168 | 168 | 641 |
| 3 | P2 | 208 | 224 | 232 | 577 |
| 3 | P3 | 168 | 184 | 184 | 401 |
| 4 | P2 | 144 | 176 | 176 | 433 |
| 4 | P3 | 152 | 160 | 176 | 289 |
| 5 | P2 | 128 | 184 | 184 | 385 |
| 5 | P3 | 152 | 176 | 184 | 417 |
| 6 | P2 | 160 | 168 | 192 | 513 |
| 6 | P3 | 136 | 184 | 184 | 481 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 11:15:06 | 2026-11-06 11:15:06 | 2026-11-06 11:15:06 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 11:15:06 | 2026-11-06 11:15:06 | 2026-11-06 11:15:06 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 11:15:06 | 2026-11-06 11:15:06 | 2026-11-06 11:15:06 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 11:15:06 | 2026-11-06 11:15:06 | 2026-11-06 11:15:06 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 11:15:06 | 2026-11-06 11:15:06 | 2026-11-06 11:15:06 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 11:15:06 | 2026-11-06 11:15:06 | 2026-11-06 11:15:06 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 2026-11-06 11:15:11 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 136 | 0.7959183673469388 | 0.969 | 32.666666666666664 | 1.2564102564102564 | 26 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 172 | 1.0039744254363228 | 0.932 | 4501 | 0.9960413080895009 | 4518.888888888889 | 合格 | 指标正常 |
| 热源检测 | 2 | 132 | 0.96875 | 0.938 | 24.88888888888889 | 1.032258064516129 | 24.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 172 | 1.9091489701421045 | 0.935 | 1391.7777777777778 | 0.523793593710797 | 2657.1111111111113 | 合格 | 指标正常 |
| 热源检测 | 3 | 136 | 0.632258064516129 | 0.908 | 34.44444444444444 | 1.5816326530612246 | 21.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.455007872108514 | 0.89 | 2752.3333333333335 | 0.6872815049109372 | 4004.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 0.6851851851851852 | 0.956 | 30 | 1.4594594594594594 | 20.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 172 | 0.9926536835539539 | 0.951 | 4328.7 | 1.007400684214201 | 4296.9 | 合格 | 指标正常 |
| 热源检测 | 5 | 140 | 0.6210526315789474 | 0.937 | 35.625 | 1.6101694915254237 | 22.125 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.0161018283221266 | 0.939 | 4940.777777777777 | 0.9841533320054002 | 5020.333333333333 | 合格 | 指标正常 |
| 热源检测 | 6 | 136 | 0.5575539568345323 | 0.97 | 30.88888888888889 | 1.793548387096774 | 17.22222222222222 | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 6 | 172 | 1.362876254180602 | 0.958 | 1395.3333333333333 | 0.7337423312883435 | 1901.6666666666667 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 9 | 294 | 234 | - | 32.666666666666664 | 1.2564102564102564 | 26 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 224 | 216.5 | - | 24.88888888888889 | 1.032258064516129 | 24.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 310 | 196 | - | 34.44444444444444 | 1.5816326530612246 | 21.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8.5 | 269.5 | 184.5 | - | 30 | 1.4594594594594594 | 20.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8 | 285 | 192.5 | - | 35.625 | 1.4766839378238341 | 24.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 278 | 154.5 | - | 30.88888888888889 | 1.793548387096774 | 17.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 40508.5 | 40670 | - | 4501 | 0.9960413080895009 | 4518.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 12526 | 23914 | - | 1391.7777777777778 | 0.523793593710797 | 2657.1111111111113 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 24770.5 | 36041.5 | - | 2752.3333333333335 | 0.6872815049109372 | 4004.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 9.5 | 43286.5 | 42969 | - | 4328.7 | 1.007400684214201 | 4296.9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44466.5 | 45182.5 | - | 4940.777777777777 | 0.9841533320054002 | 5020.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12558 | 17114.5 | - | 1395.3333333333333 | 0.7337423312883435 | 1901.6666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |

