================================================================================================
完成时间：2026-11-06 11:20:16（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793935063813-48 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：B类合格 | 耗时：153.1秒 | 设备：6（A 4 / B 2 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 11:18:14 | 结束：2026-11-06 11:18:19
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 804ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 804ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 804ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 804ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 804ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 804ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:160 / P3:176 | P2:513 / P3:497 | 50.269 | 156 | 513 | 1.0411025734845714 | 0.964 | 1366.5 | 0.9605201499531396 | 1422.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:176 / P3:176 | P2:433 / P3:353 | 55.502 | 169.5 | 433 | 2.2547537786445635 | 0.951 | 256.375 | 0.4435074062060763 | 578.0625 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:168 / P3:160 | P2:273 / P3:321 | 54.532 | 150.5 | 321 | 1.2244738130200685 | 0.964 | 1135 | 0.816677326511033 | 1389.7777777777778 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | B类合格 | P2:200 / P3:200 | P2:561 / P3:561 | 57.131 | 189.5 | 561 | 1.016449862917809 | 0.954 | 1008.4117647058823 | 0.9838163558106169 | 1025 | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:184 / P3:192 | P2:289 / P3:481 | 50.644 | 183 | 481 | 0.9744576627011896 | 0.981 | 2143.5 | 1.0262118491921006 | 2088.75 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:192 | P2:769 / P3:753 | 54.092 | 181 | 769 | 1.6566057717765423 | 0.964 | 377.7 | 0.6036439188109317 | 625.7 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 11:18:46 | 窗口结束：2026-11-06 11:19:06 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 752 | 160 | 513 | 176 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 744 | 176 | 433 | 176 | 353 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 760 | 168 | 273 | 160 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 756 | 200 | 561 | 200 | 561 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 768 | 184 | 289 | 192 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 748 | 192 | 769 | 192 | 753 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 160 | 168 | 513 |
| 1 | P3 | 120 | 176 | 176 | 497 |
| 2 | P2 | 160 | 176 | 208 | 433 |
| 2 | P3 | 168 | 176 | 208 | 353 |
| 3 | P2 | 144 | 168 | 168 | 273 |
| 3 | P3 | 144 | 160 | 160 | 321 |
| 4 | P2 | 152 | 200 | 208 | 561 |
| 4 | P3 | 152 | 200 | 208 | 561 |
| 5 | P2 | 144 | 184 | 200 | 289 |
| 5 | P3 | 152 | 192 | 208 | 481 |
| 6 | P2 | 168 | 192 | 216 | 769 |
| 6 | P3 | 160 | 192 | 192 | 753 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 11:19:31 | 2026-11-06 11:19:31 | 2026-11-06 11:19:31 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 11:19:31 | 2026-11-06 11:19:31 | 2026-11-06 11:19:31 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 11:19:31 | 2026-11-06 11:19:31 | 2026-11-06 11:19:31 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 11:19:31 | 2026-11-06 11:19:31 | 2026-11-06 11:19:31 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 11:19:31 | 2026-11-06 11:19:31 | 2026-11-06 11:19:31 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 2026-11-06 11:19:36 | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 11:20:12 | 2026-11-06 11:20:12 | 2026-11-06 11:20:12 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 128 | 0.8944723618090452 | 0.981 | 22.11111111111111 | 1.1179775280898876 | 19.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 168 | 1.0000516849286747 | 0.949 | 4299.555555555556 | 0.999948317742519 | 4299.777777777777 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 0.7647058823529411 | 0.976 | 17 | 1.3076923076923077 | 13 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 164 | 1.7639434406912804 | 0.918 | 795.625 | 0.5669116009797373 | 1403.4375 | 合格 | 指标正常 |
| 热源检测 | 3 | 120 | 0.6314102564102564 | 0.975 | 34.666666666666664 | 1.583756345177665 | 21.88888888888889 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 168 | 1.1859386865981854 | 0.938 | 2779.8888888888887 | 0.8432139125745678 | 3296.777777777778 | 合格 | 指标正常 |
| 热源检测 | 4 | 120 | 0.6224489795918368 | 0.933 | 16.333333333333332 | 1.6065573770491803 | 10.166666666666666 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 168 | 1.0074015454799368 | 0.945 | 2386.8888888888887 | 0.9926528348967238 | 2404.5555555555557 | 合格 | 指标正常 |
| 热源检测 | 5 | 120 | 0.7827868852459017 | 0.975 | 24.4 | 1.2774869109947644 | 19.1 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 168 | 1.000561416641325 | 0.975 | 4749.888888888889 | 0.9994388983704674 | 4752.555555555556 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.8257261410788381 | 0.981 | 26.77777777777778 | 1.2110552763819096 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 164 | 1.3746449151854556 | 0.934 | 1369 | 0.7274605892424869 | 1881.888888888889 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 198.5 | 178 | - | 22.11111111111111 | 1.1179775280898876 | 19.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 288.5 | 220.5 | - | 17 | 1.3076923076923077 | 13 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 312 | 197 | - | 34.666666666666664 | 1.583756345177665 | 21.88888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17.5 | 294 | 182.5 | - | 16.333333333333332 | 1.6065573770491803 | 10.166666666666666 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 9.5 | 244 | 191 | - | 24.4 | 1.2774869109947644 | 19.1 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 240.5 | 198.5 | - | 26.77777777777778 | 1.2110552763819096 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 40729 | 40725 | - | 4525.444444444444 | 1.000098219766728 | 4525 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 16.5 | 14051.5 | 23184.5 | - | 826.5882352941177 | 0.606081518222989 | 1363.8235294117646 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 26790 | 31293 | - | 2976.6666666666665 | 0.8561020036429873 | 3477 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 18.5 | 44788.5 | 45133.5 | - | 2357.315789473684 | 0.9923560951832322 | 2375.4736842105262 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 44653 | 44685.5 | - | 4961.444444444444 | 0.9992615136731863 | 4965.111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 13793 | 18277.5 | - | 1532.5555555555557 | 0.7546230440967283 | 2030.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

