================================================================================================
完成时间：2026-11-06 11:24:15（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793935302067-50 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：需复测 | 等级：需复测 | 耗时：153.2秒 | 设备：6（A 3 / B 1 / NG 0 / 复测 2 / 待检 2）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 需复测 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY:RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT；RELAY:FAULT_RELAY_NOT_ACTUATED |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-06 11:22:25 | 结束：2026-11-06 11:22:33
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | FAIL | 0/1 | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / RELAY_FEEDBACK_READ_FAILED:DIO_READ_TIMEOUT | 0/1 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 703ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 702ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | FAIL | FAIL | FAIL |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | B类合格 | P2:176 / P3:176 | P2:289 / P3:305 | 53.148 | 173.5 | 305 | 0.9938347718865598 | 0.966 | 1892.3333333333333 | 1.0062034739454093 | 1880.6666666666667 | 0 | P2/P3 信噪比高于上限 |
| 2 | 1 | A类合格 | P2:160 / P3:176 | P2:417 / P3:481 | 53.88 | 192.5 | 481 | 2.283832006587977 | 0.937 | 214.2941176470588 | 0.43786057692307695 | 489.4117647058824 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:184 / P3:176 | P2:401 / P3:465 | 51.971 | 171.5 | 465 | 1.3722413793103447 | 0.963 | 1450 | 0.7287347656740797 | 1989.75 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:200 / P3:200 | P2:257 / P3:385 | 54.349 | 178 | 385 | 0.9936767606450865 | 0.961 | 1014 | 1.0063634771440249 | 1007.5882352941177 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | 需复测 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | 1.0092659014825442 | 0.971 | 1672.8 | 0.9908191672096192 | 1688.3 | 0 | 测试无效，需复测 |
| 6 | 1 | 需复测 | P2:152 / P3:152 | P2:305 / P3:449 | 47.335 | 144 | 449 | 0.6923076923076923 | 0.955 | 16.823529411764707 | 1.4444444444444444 | 11.647058823529411 | 0 | FLASH_SAMPLES_MISSING |

噪声采集诊断
窗口开始：2026-11-06 11:22:44 | 窗口结束：2026-11-06 11:23:04 | 有效采集时长：19.8秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 872 | 176 | 289 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 872 | 160 | 417 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 860 | 184 | 401 | 176 | 465 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 860 | 200 | 257 | 200 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |
| 6 | 876 | 152 | 305 | 152 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 176 | 184 | 289 |
| 1 | P3 | 152 | 176 | 176 | 305 |
| 2 | P2 | 144 | 160 | 160 | 417 |
| 2 | P3 | 176 | 176 | 184 | 481 |
| 3 | P2 | 152 | 184 | 184 | 401 |
| 3 | P3 | 152 | 176 | 184 | 465 |
| 4 | P2 | 176 | 200 | 200 | 257 |
| 4 | P3 | 168 | 200 | 208 | 385 |
| 5 | P2 | - | - | - | - |
| 5 | P3 | - | - | - | - |
| 6 | P2 | 128 | 152 | 152 | 305 |
| 6 | P3 | 120 | 152 | 160 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 11:24:10 | 2026-11-06 11:24:10 | 2026-11-06 11:24:10 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 11:24:10 | 2026-11-06 11:24:10 | 2026-11-06 11:24:10 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 11:24:10 | 2026-11-06 11:24:10 | 2026-11-06 11:24:10 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 11:24:10 | 2026-11-06 11:24:10 | 2026-11-06 11:24:10 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 11:24:10 | 2026-11-06 11:24:10 | 2026-11-06 11:24:10 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 11:24:06 | 2026-11-06 11:24:06 | 2026-11-06 11:24:06 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.6516393442622951 | 0.958 | 27.11111111111111 | 1.5345911949685536 | 17.666666666666668 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 200 | 1.1330084112884207 | 0.953 | 4240.333333333333 | 0.8826059807118574 | 4804.333333333333 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.7673469387755102 | 0.948 | 14.411764705882353 | 1.303191489361702 | 11.058823529411764 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 200 | 1.6495659654336436 | 0.937 | 581.2272727272727 | 0.6062200730100034 | 958.7727272727273 | 合格 | 指标正常 |
| 热源检测 | 3 | 188 | 0.8907563025210085 | 0.97 | 29.75 | 1.1226415094339623 | 26.5 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.3154715292538315 | 0.936 | 2979.6666666666665 | 0.7601836890892083 | 3919.6666666666665 | 合格 | 指标正常 |
| 热源检测 | 4 | 188 | 0.8171428571428572 | 0.959 | 20.58823529411765 | 1.2237762237762237 | 16.823529411764707 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 196 | 1.0050630088100814 | 0.936 | 4981.666666666667 | 0.9949624961164618 | 5006.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 5 | 196 | 0.9896904833452763 | 0.974 | 4806.777777777777 | 1.0104169099614622 | 4757.222222222223 | 合格 | 指标正常 |
| 热源检测 | 6 | 188 | 0.6923076923076923 | 0.955 | 16.823529411764707 | 1.4444444444444444 | 11.647058823529411 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 244 | 158.5 | - | 27.11111111111111 | 1.5345911949685536 | 17.666666666666668 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 17 | 244.5 | 187.5 | - | 14.411764705882353 | 1.303191489361702 | 11.058823529411764 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8 | 237.5 | 211.5 | - | 29.75 | 1.1226415094339623 | 26.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 17 | 349.5 | 286 | - | 20.58823529411765 | 1.2237762237762237 | 16.823529411764707 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第一次检测位/热源检测 | 6 | 17 | 285.5 | 197.5 | - | 16.823529411764707 | 1.4444444444444444 | 11.647058823529411 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 8.5 | 38163 | 43238.5 | - | 4240.333333333333 | 0.8826059807118574 | 4804.333333333333 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 22 | 12787 | 21093 | - | 581.2272727272727 | 0.6062200730100034 | 958.7727272727273 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 26816.5 | 35277 | - | 2979.6666666666665 | 0.7601836890892083 | 3919.6666666666665 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 44834.5 | 45062 | - | 4981.666666666667 | 0.9949624961164618 | 5006.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 43261 | 42815 | - | 4806.777777777777 | 1.0104169099614622 | 4757.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

