================================================================================================
完成时间：2026-11-06 11:28:03（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793935530508-52 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.0秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 读取失败 | 90.22.09.15 | - | 2 | 无火警 | 无故障 | 异常 | 测试链路异常，需复测；软件版本读取失败；探头数量读取失败；灵敏度读取失败；RELAY_FUNCTIONAL_TEST_FAILED；RELAY:ALARM_RELAY_NOT_ACTUATED；RELAY:FAULT_RELAY_NOT_ACTUATED |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：FAIL | 开始：2026-11-06 11:26:14 | 结束：2026-11-06 11:26:21
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 670ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | FAIL | 0/0 | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / ALARM_RELAY_NOT_ACTUATED | 0/0 | 本地发送成功 / 发送成功/尝试=4/4 / 窗口内补发=1 / DIO未确认 / - / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / FAULT_RELAY_NOT_ACTUATED |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：FAIL
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | FAIL | FAIL | FAIL | FAIL |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:184 / P3:176 | P2:241 / P3:209 | 49.991 | 170.5 | 241 | 1.0028589046471215 | 0.946 | 1982.111111111111 | 0.9971492453884852 | 1987.7777777777778 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:152 / P3:160 | P2:273 / P3:401 | 51.6 | 160 | 401 | 2.292239288601455 | 0.954 | 274.8888888888889 | 0.43625462881326044 | 630.1111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | B类合格 | P2:152 / P3:168 | P2:513 / P3:497 | 49.105 | 146.5 | 513 | 1.1873879491776445 | 0.951 | 1425.4444444444443 | 0.8421847305192673 | 1692.5555555555557 | 0 | P2/P3 信噪比高于上限 |
| 4 | 1 | A类合格 | P2:152 / P3:168 | P2:321 / P3:449 | 48.378 | 151 | 449 | 0.9892444772499605 | 0.948 | 1185.4375 | 1.0108724617598466 | 1172.6875 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:152 / P3:144 | P2:449 / P3:369 | 48.203 | 158 | 449 | 0.9953696047626922 | 0.972 | 2015.6666666666667 | 1.0046519355374648 | 2006.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | 不合格 | P2:0 / P3:0 | P2:0 / P3:0 | - | - | - | - | - | - | - | - | 0 | 测试链路异常，需复测；P2RAW滚动10秒波动 0 < 下限 50；P3RAW滚动10秒波动 0 < 下限 50 |

噪声采集诊断
窗口开始：2026-11-06 11:26:32 | 窗口结束：2026-11-06 11:26:52 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 824 | 184 | 241 | 176 | 209 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 824 | 152 | 273 | 160 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 800 | 152 | 513 | 168 | 497 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 808 | 152 | 321 | 168 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 792 | 152 | 449 | 144 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 0 | 0 | 0 | 0 | 0 | 不合格 | 噪声采样不足 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 144 | 184 | 184 | 241 |
| 1 | P3 | 136 | 176 | 184 | 209 |
| 2 | P2 | 152 | 152 | 168 | 273 |
| 2 | P3 | 152 | 160 | 176 | 401 |
| 3 | P2 | 128 | 152 | 152 | 513 |
| 3 | P3 | 136 | 168 | 168 | 497 |
| 4 | P2 | 152 | 152 | 168 | 321 |
| 4 | P3 | 152 | 168 | 168 | 449 |
| 5 | P2 | 152 | 152 | 168 | 449 |
| 5 | P3 | 144 | 144 | 160 | 369 |
| 6 | P2 | - | - | - | - |
| 6 | P3 | - | - | - | - |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 11:27:58 | 2026-11-06 11:27:58 | 2026-11-06 11:27:58 | - | - | - | - | - | - | - | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 11:27:58 | 2026-11-06 11:27:58 | 2026-11-06 11:27:58 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 11:27:58 | 2026-11-06 11:27:58 | 2026-11-06 11:27:58 | - | - | - | - | - | - | - | 1 | - |
| 4 | 模式切换成功 | 2026-11-06 11:27:58 | 2026-11-06 11:27:58 | 2026-11-06 11:27:58 | - | - | - | - | - | - | - | 1 | - |
| 5 | 模式切换成功 | 2026-11-06 11:27:58 | 2026-11-06 11:27:58 | 2026-11-06 11:27:58 | - | - | - | - | - | - | - | 1 | - |
| 6 | 模式切换成功 | 2026-11-06 11:27:57 | 2026-11-06 11:27:57 | 2026-11-06 11:27:57 | - | - | - | - | - | - | - | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 160 | 0.9895833333333334 | 0.953 | 12 | 1.0105263157894737 | 11.875 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 204 | 1.002242329912681 | 0.924 | 3446.090909090909 | 0.9977626868814488 | 3453.818181818182 | 合格 | 指标正常 |
| 热源检测 | 2 | 168 | 0.7149532710280374 | 0.959 | 12.588235294117647 | 1.3986928104575163 | 9 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 212 | 1.8152278266006943 | 0.95 | 677.05 | 0.5508950366151343 | 1229 | 合格 | 指标正常 |
| 热源检测 | 3 | 156 | 0.6472727272727272 | 0.959 | 30.555555555555557 | 1.5449438202247192 | 19.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 200 | 1.1326215637142754 | 0.938 | 3059.6666666666665 | 0.8829074353137324 | 3465.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 4 | 164 | 0.6789667896678967 | 0.942 | 27.1 | 1.4728260869565217 | 18.4 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 204 | 0.9819467753536322 | 0.936 | 4171 | 1.018385135630051 | 4095.7 | 合格 | 指标正常 |
| 热源检测 | 5 | 156 | 0.7260869565217392 | 0.977 | 25.555555555555557 | 1.377245508982036 | 18.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 200 | 1.0592491398502328 | 0.956 | 4941 | 0.9440649629806545 | 5233.75 | 合格 | 指标正常 |
| 热源检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |
| 爆闪检测 | 6 | 0 | - | - | - | - | - | 不合格 | SAMPLES_MISSING |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 16 | 191.5 | 189.5 | - | 12 | 1.0105263157894737 | 11.875 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 16.5 | 214 | 152.5 | - | 12.588235294117647 | 1.3986928104575163 | 9 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 274.5 | 178 | - | 30.555555555555557 | 1.5449438202247192 | 19.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 9.5 | 270.5 | 183.5 | - | 27.1 | 1.4728260869565217 | 18.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 230 | 167 | - | 25.555555555555557 | 1.377245508982036 | 18.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |
| 第二次检测位/爆闪检测 | 1 | 10.5 | 37906.5 | 37992 | - | 3446.090909090909 | 0.9977626868814488 | 3453.818181818182 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 19.5 | 13540.5 | 24580 | - | 677.05 | 0.5508950366151343 | 1229 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 27537 | 31189 | - | 3059.6666666666665 | 0.8829074353137324 | 3465.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 10 | 41710 | 40956.5 | - | 4171 | 1.018385135630051 | 4095.7 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 39528 | 41870 | - | 4941 | 0.9440649629806545 | 5233.75 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 0 | 0 | 0 | - | - | - | - | 离线、无火警、无故障、光源未就绪、同步异常 |

