================================================================================================
完成时间：2026-11-06 11:31:28（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793935735427-54 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：152.8秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 11:29:25 | 结束：2026-11-06 11:29:30
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 763ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 674ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:152 / P3:160 | P2:449 / P3:417 | 47.874 | 149 | 449 | 1.0424607961399277 | 0.95 | 1842.2222222222222 | 0.9592686878037492 | 1920.4444444444443 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:160 / P3:176 | P2:513 / P3:321 | 49.593 | 173.5 | 513 | 2.8299632352941178 | 0.935 | 326.4 | 0.3533614810003248 | 923.7 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:152 / P3:152 | P2:337 / P3:513 | 48.875 | 142.5 | 513 | 1.5433311087806274 | 0.955 | 1165.4444444444443 | 0.647949098097356 | 1798.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:160 / P3:624 | P2:449 / P3:9151 | 76.098 | 611.5 | 9151 | 0.817163095860187 | 0.955 | 1913.6666666666667 | 1.2237459144521814 | 1563.7777777777778 | 0 | P3 噪声波动值超过上限；P3RAW滚动10秒波动 624 > B上限 220；P3RAW绝对值 9151 > B上限 1100 |
| 5 | 1 | B类合格 | P2:176 / P3:168 | P2:561 / P3:529 | 52.286 | 164 | 561 | 1.017959277053306 | 0.98 | 1028.4705882352941 | 0.9823575682660973 | 1046.9411764705883 | 0 | P2/P3 信噪比高于上限 |
| 6 | 1 | A类合格 | P2:152 / P3:160 | P2:593 / P3:657 | 44.717 | 153.5 | 657 | 1.7770431102882835 | 0.956 | 420.1111111111111 | 0.5627325494865307 | 746.5555555555555 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 11:29:57 | 窗口结束：2026-11-06 11:30:17 | 有效采集时长：20.1秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 800 | 152 | 449 | 160 | 417 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 836 | 160 | 513 | 176 | 321 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 808 | 152 | 337 | 152 | 513 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 808 | 160 | 449 | 624 | 9151 | 不合格 | 噪声波动值超过上限 |
| 5 | 812 | 176 | 561 | 168 | 529 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 800 | 152 | 593 | 160 | 657 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 136 | 152 | 168 | 449 |
| 1 | P3 | 144 | 160 | 168 | 417 |
| 2 | P2 | 136 | 160 | 168 | 513 |
| 2 | P3 | 152 | 176 | 184 | 321 |
| 3 | P2 | 152 | 152 | 160 | 337 |
| 3 | P3 | 136 | 152 | 160 | 513 |
| 4 | P2 | 160 | 160 | 192 | 449 |
| 4 | P3 | 624 | 624 | 648 | 9151 |
| 5 | P2 | 144 | 176 | 192 | 561 |
| 5 | P3 | 136 | 168 | 184 | 529 |
| 6 | P2 | 120 | 152 | 160 | 593 |
| 6 | P3 | 120 | 160 | 168 | 657 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 11:30:42 | 2026-11-06 11:30:42 | 2026-11-06 11:30:42 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 1 | - |
| 2 | 测试就绪 | 2026-11-06 11:30:42 | 2026-11-06 11:30:42 | 2026-11-06 11:30:42 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 11:30:42 | 2026-11-06 11:30:42 | 2026-11-06 11:30:42 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 11:30:42 | 2026-11-06 11:30:42 | 2026-11-06 11:30:42 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 11:30:42 | 2026-11-06 11:30:42 | 2026-11-06 11:30:42 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 11:30:42 | 2026-11-06 11:30:42 | 2026-11-06 11:30:42 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 2026-11-06 11:30:48 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 132 | 0.6862068965517242 | 0.934 | 32.22222222222222 | 1.4572864321608041 | 22.11111111111111 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 176 | 1.0382940851033122 | 0.939 | 2445.470588235294 | 0.9631182671145604 | 2539.1176470588234 | 合格 | 指标正常 |
| 热源检测 | 2 | 128 | 0.8535564853556485 | 0.964 | 29.875 | 1.1715686274509804 | 25.5 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.9100088443396226 | 0.922 | 1507.5555555555557 | 0.5235577850665638 | 2879.4444444444443 | 合格 | 指标正常 |
| 热源检测 | 3 | 132 | 0.8635097493036211 | 0.966 | 39.888888888888886 | 1.1580645161290322 | 34.44444444444444 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.3555770693589655 | 0.937 | 3213.5555555555557 | 0.7376932102229251 | 4356.222222222223 | 合格 | 指标正常 |
| 热源检测 | 4 | 132 | 1.436923076923077 | 0.928 | 40.625 | 0.69593147751606 | 58.375 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 184 | 0.8155237509877953 | 0.965 | 5061.777777777777 | 1.2262058570198104 | 4128 | 合格 | 指标正常 |
| 热源检测 | 5 | 132 | 0.6383763837638377 | 0.983 | 15.941176470588236 | 1.5664739884393064 | 10.176470588235293 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 0.9960378267151175 | 0.979 | 2404.315789473684 | 1.003977934550889 | 2394.7894736842104 | 合格 | 指标正常 |
| 热源检测 | 6 | 128 | 0.8582677165354331 | 0.95 | 28.22222222222222 | 1.165137614678899 | 24.22222222222222 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 180 | 1.3572944672421112 | 0.938 | 1570.4444444444443 | 0.7367597998331943 | 2131.5555555555557 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 289.5 | 199 | - | 32.22222222222222 | 1.4572864321608041 | 22.11111111111111 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8 | 239 | 203.5 | - | 29.875 | 1.1715686274509804 | 25.5 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 358.5 | 309.5 | - | 39.888888888888886 | 1.1580645161290322 | 34.44444444444444 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 324.5 | 466.5 | - | 40.625 | 0.69593147751606 | 58.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 16.5 | 271 | 172.5 | - | 15.941176470588236 | 1.5664739884393064 | 10.176470588235293 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 9 | 254 | 217.5 | - | 28.22222222222222 | 1.165137614678899 | 24.22222222222222 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 41572.5 | 43165 | - | 2445.470588235294 | 0.9631182671145604 | 2539.1176470588234 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 8.5 | 13567.5 | 25914.5 | - | 1507.5555555555557 | 0.5235577850665638 | 2879.4444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 28922 | 39205.5 | - | 3213.5555555555557 | 0.7376932102229251 | 4356.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 45556 | 37152 | - | 5061.777777777777 | 1.2262058570198104 | 4128 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 18.5 | 45681.5 | 45500.5 | - | 2404.315789473684 | 1.003977934550889 | 2394.7894736842104 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 9 | 14134 | 19183.5 | - | 1570.4444444444443 | 0.7367597998331943 | 2131.5555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |

