================================================================================================
完成时间：2026-11-06 11:37:40（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793936106643-58 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：不合格 | 等级：不合格 | 耗时：153.4秒 | 设备：6（A 4 / B 1 / NG 1 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 11:35:37 | 结束：2026-11-06 11:35:42
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 762ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 663ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:176 / P3:176 | P2:449 / P3:401 | 55.507 | 184 | 449 | 1.0252557359995376 | 0.961 | 1017.8235294117648 | 0.9753664036076662 | 1043.5294117647059 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | B类合格 | P2:192 / P3:184 | P2:305 / P3:241 | 57.425 | 203 | 305 | 2.0656565656565657 | 0.96 | 352 | 0.4841075794621027 | 727.1111111111111 | 0 | P2/P3 信噪比低于下限 |
| 3 | 1 | A类合格 | P2:184 / P3:176 | P2:273 / P3:305 | 54.265 | 196.5 | 305 | 1.0867455262359722 | 0.972 | 1099 | 0.9201786212670946 | 1194.3333333333333 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | 不合格 | P2:96 / P3:96 | P2:337 / P3:273 | 31.041 | 97.5 | 337 | 0.5770491803278689 | 0.937 | - | 1.7329545454545454 | - | 0 | P2/P3 信噪比高于上限 |
| 5 | 1 | A类合格 | P2:176 / P3:184 | P2:433 / P3:369 | 46.425 | 171 | 433 | 1.0360046457607432 | 0.962 | 1817.6666666666667 | 0.9652466367713004 | 1883.111111111111 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:160 / P3:168 | P2:449 / P3:385 | 51.627 | 177.5 | 449 | 1.8058700209643606 | 0.941 | 265 | 0.5537497097747852 | 478.55555555555554 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 11:36:08 | 窗口结束：2026-11-06 11:36:28 | 有效采集时长：20.0秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 904 | 176 | 449 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 884 | 192 | 305 | 184 | 241 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 896 | 184 | 273 | 176 | 305 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 896 | 96 | 337 | 96 | 273 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 896 | 176 | 433 | 184 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 928 | 160 | 449 | 168 | 385 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 176 | 176 | 184 | 449 |
| 1 | P3 | 176 | 176 | 176 | 401 |
| 2 | P2 | 192 | 192 | 208 | 305 |
| 2 | P3 | 176 | 184 | 208 | 241 |
| 3 | P2 | 184 | 184 | 184 | 273 |
| 3 | P3 | 176 | 176 | 184 | 305 |
| 4 | P2 | 88 | 96 | 112 | 337 |
| 4 | P3 | 88 | 96 | 112 | 273 |
| 5 | P2 | 144 | 176 | 184 | 433 |
| 5 | P3 | 128 | 184 | 184 | 369 |
| 6 | P2 | 160 | 160 | 160 | 449 |
| 6 | P3 | 152 | 168 | 168 | 385 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 测试就绪 | 2026-11-06 11:36:53 | 2026-11-06 11:36:53 | 2026-11-06 11:36:53 | 2026-11-06 11:36:58 | 2026-11-06 11:36:58 | 2026-11-06 11:36:58 | 2026-11-06 11:36:58 | 2026-11-06 11:36:58 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 1 | - |
| 2 | 模式切换成功 | 2026-11-06 11:37:35 | 2026-11-06 11:37:35 | 2026-11-06 11:37:35 | - | - | - | - | - | - | - | 1 | - |
| 3 | 模式切换成功 | 2026-11-06 11:37:35 | 2026-11-06 11:37:35 | 2026-11-06 11:37:35 | - | - | - | - | - | - | - | 1 | - |
| 4 | 测试就绪 | 2026-11-06 11:36:54 | 2026-11-06 11:36:54 | 2026-11-06 11:36:54 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 11:36:54 | 2026-11-06 11:36:54 | 2026-11-06 11:36:54 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 11:36:54 | 2026-11-06 11:36:54 | 2026-11-06 11:36:54 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 2026-11-06 11:36:59 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 184 | 0.7254901960784313 | 0.963 | 15 | 1.3783783783783783 | 10.882352941176471 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 212 | 1.044983416252073 | 0.939 | 2553.8823529411766 | 0.9569529855187463 | 2668.764705882353 | 合格 | 指标正常 |
| 热源检测 | 2 | 192 | 0.7244094488188977 | 0.957 | 28.22222222222222 | 1.3804347826086956 | 20.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 136 | 2.0815243039169418 | 0.992 | 941.7777777777778 | 0.4804171626140679 | 1960.3333333333333 | 合格 | 指标正常 |
| 热源检测 | 3 | 192 | 0.6993670886075949 | 0.963 | 35.111111111111114 | 1.4298642533936652 | 24.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 132 | 1.0828436018957346 | 0.984 | 2930.5555555555557 | 0.9234943977591037 | 3173.3333333333335 | 合格 | 指标正常 |
| 热源检测 | 4 | 192 | 0.5770491803278689 | 0.936 | - | 1.7329545454545454 | - | 不合格 | SNR23_ABOVE_LIMIT |
| 爆闪检测 | 4 | 212 | 0.9931127348182159 | 0.91 | 5662.625 | 1.0069350285625376 | 5623.625 | 合格 | 指标正常 |
| 热源检测 | 5 | 188 | 0.7773279352226721 | 0.962 | 27.444444444444443 | 1.2864583333333333 | 21.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 216 | 1.0678234932058142 | 0.938 | 5280.25 | 0.9364843594120646 | 5638.375 | 合格 | 指标正常 |
| 热源检测 | 6 | 184 | 0.9409448818897638 | 0.942 | 28.22222222222222 | 1.0627615062761506 | 26.555555555555557 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 216 | 1.4202762619372442 | 0.93 | 1303.111111111111 | 0.7040883712553281 | 1850.7777777777778 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 17 | 254.5 | 185 | - | 15 | 1.3783783783783783 | 10.882352941176471 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 9 | 253.5 | 183.5 | - | 28.22222222222222 | 1.3804347826086956 | 20.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 8.5 | 316 | 220.5 | - | 35.111111111111114 | 1.4298642533936652 | 24.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 0 | 305 | 175.5 | - | - | 1.7329545454545454 | - | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 247 | 192 | - | 27.444444444444443 | 1.2864583333333333 | 21.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 8.5 | 254 | 238.5 | - | 28.22222222222222 | 1.0627615062761506 | 26.555555555555557 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 17 | 43416 | 45368.5 | - | 2553.8823529411766 | 0.9569529855187463 | 2668.764705882353 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9 | 8823.5 | 18294.5 | - | 980.4444444444445 | 0.4823175731074064 | 2032.7777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 9 | 26374.5 | 28559.5 | - | 2930.5555555555557 | 0.9234943977591037 | 3173.3333333333335 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8 | 45300.5 | 44989 | - | 5662.625 | 1.0069350285625376 | 5623.625 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8 | 42241.5 | 45106.5 | - | 5280.25 | 0.9364843594120646 | 5638.375 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 12488.5 | 17954 | - | 1387.6666666666667 | 0.6956110059039768 | 1994.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |

