================================================================================================
完成时间：2026-11-06 11:41:07（Asia/Shanghai (UTC+8)）
批次：field-waveform-1793936314868-60 | 产品：双波长 | 产品类型：DUAL_WAVELENGTH | 版本基准：90.22.09.15 | 探头基准：2 | 结果：合格 | 等级：A类合格 | 耗时：153.0秒 | 设备：6（A 6 / B 0 / NG 0 / 复测 0 / 待检 0）

产品预检
| 设备 | 地址 | 实际版本 | 期望版本 | 实际探头数 | 期望探头数 | 报警 | 故障 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 2 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 3 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 4 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 5 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |
| 6 | 1 | 90.22.09.15 | 90.22.09.15 | 2 | 2 | 无火警 | 无故障 | 通过 | - |

继电器原始反馈与动作诊断
说明：DIO原始电平顺序为火警/故障，0/1代表实际采样状态；-表示缺少证据，不得视为正常。模拟写入成功不代表继电器真实动作，必须检查对应物理反馈翻转。
检测模式：FAST_BATCH | 全局判定：PASS | 开始：2026-11-06 11:39:06 | 结束：2026-11-06 11:39:10
| 设备 | 结果 | 初始电平 火警/故障 | 火警动作采样 | 火警命令/动作/耗时/复位命令/恢复/故障 | 故障动作采样 | 故障命令/动作/耗时/复位命令/恢复/故障 |
| --- | --- | --- | --- | --- | --- | --- |
| 1 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 2 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 3 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 4 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 5 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |
| 6 | PASS | 0/1 | 1/1 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 782ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - | 0/0 | 本地发送成功 / 发送成功/尝试=3/3 / 窗口内补发=0 / DIO稳定确认 / 673ms / 是 / 复位补发=0 / 时限内恢复 / 紧急清理后恢复 / - |

指示灯摄像头检测诊断
来源：UVC_HSV | 采样帧数：8 | 阶段：BASELINE,ALARM_COMMAND,ALARM_VERIFY,ALARM_RESET_VERIFY,FAULT_COMMAND,FAULT_VERIFY,FAULT_RESET_VERIFY | 总结果：PASS
说明：仅绿灯和火警红灯参与生产判定；故障黄灯仅用于调试。
| 设备 | 运行绿灯 | 火警红灯 | 故障黄灯（仅诊断） | 检测结果 |
| --- | --- | --- | --- | --- |
| 1 | PASS | PASS | FAIL | PASS |
| 2 | PASS | PASS | FAIL | PASS |
| 3 | PASS | PASS | FAIL | PASS |
| 4 | PASS | PASS | FAIL | PASS |
| 5 | PASS | PASS | FAIL | PASS |
| 6 | PASS | PASS | FAIL | PASS |

设备结果明细
说明：正式信噪比使用工序内最近1秒同步 RAW 波形的去趋势幅度比，剔除工序开始200毫秒过渡段；检测位原始数值为历史波形辅助快照。
说明：正式噪声判定使用有效探头 RAW 最近10秒滚动窗口波动值=(max-min)/2 的全过程最大值与 RAW 绝对值；窗口按样本时间戳滚动。
说明：归一化 RMS、全阶段 RAW 波动等仅作为分析辅助参数或追溯证据，不参与正式波动判定。
说明：测试链路/读取/命令类持续异常标记为“需复测”，不计入产品 NG；仍阻止本轮放行。
说明：配置字段 minNoiseRms/maxNoiseRms 为历史兼容名称，当前实际含义分别为 RAW滚动10秒波动值下限/上限；A=200、B=220 的正式阈值由质量配置统一派生。
| 设备 | 地址 | 结果 | 噪声波动值(RAW 10秒滚动最大) | 噪声绝对值(RAW) | RMS(归一化辅助) | 最大波动(归一化辅助) | 最大绝对值(RAW辅助) | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 灵敏度 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 1 | A类合格 | P2:168 / P3:184 | P2:241 / P3:225 | 55.963 | 170.5 | 241 | 0.9906807131280388 | 0.956 | 1919.5555555555557 | 1.0094069529652352 | 1901.6666666666667 | 0 | 全部工序满足 A 类限值 |
| 2 | 1 | A类合格 | P2:144 / P3:144 | P2:337 / P3:369 | 45.502 | 138 | 369 | 2.8772853185595566 | 0.955 | 401.1111111111111 | 0.3475498218927506 | 1154.111111111111 | 0 | 全部工序满足 A 类限值 |
| 3 | 1 | A类合格 | P2:176 / P3:176 | P2:305 / P3:481 | 53.28 | 168.5 | 481 | 1.3864309280094747 | 0.969 | 1313.4444444444443 | 0.7212764659222649 | 1821 | 0 | 全部工序满足 A 类限值 |
| 4 | 1 | A类合格 | P2:184 / P3:192 | P2:353 / P3:401 | 54.937 | 175.5 | 401 | 1.0681818181818181 | 0.943 | 2172.5 | 0.9361702127659575 | 2320.625 | 0 | 全部工序满足 A 类限值 |
| 5 | 1 | A类合格 | P2:176 / P3:176 | P2:465 / P3:401 | 52.248 | 176 | 465 | 1.0408827785817656 | 0.954 | 1842.6666666666667 | 0.9607229753215155 | 1918 | 0 | 全部工序满足 A 类限值 |
| 6 | 1 | A类合格 | P2:192 / P3:176 | P2:417 / P3:449 | 53.975 | 185.5 | 449 | 2.1126088177478235 | 0.958 | 395.6666666666667 | 0.47334839824538083 | 835.8888888888889 | 0 | 全部工序满足 A 类限值 |

噪声采集诊断
窗口开始：2026-11-06 11:39:37 | 窗口结束：2026-11-06 11:39:57 | 有效采集时长：20.2秒 | 最低采样数：400
判定通道：P2/P3 | RAW滚动10秒波动下限：50 | A类RAW滚动10秒波动上限：200 | B类RAW滚动10秒波动上限：220 | RAW绝对值上限：1100
| 设备 | 采样数 | P2 RAW滚动10秒最大波动 | P2 RAW绝对值 | P3 RAW滚动10秒最大波动 | P3 RAW绝对值 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 776 | 168 | 241 | 184 | 225 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 2 | 784 | 144 | 337 | 144 | 369 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 3 | 796 | 176 | 305 | 176 | 481 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 4 | 804 | 184 | 353 | 192 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 5 | 784 | 176 | 465 | 176 | 401 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |
| 6 | 784 | 192 | 417 | 176 | 449 | 合格 | RAW 10秒滚动最大波动值/RAW绝对值在限值内 |

噪声滚动窗口诊断
| 设备 | 通道 | 当前10秒RAW波动 | 全过程最大10秒RAW波动 | 全阶段RAW波动 | RAW绝对峰值 |
| --- | --- | --- | --- | --- | --- |
| 1 | P2 | 168 | 168 | 176 | 241 |
| 1 | P3 | 152 | 184 | 192 | 225 |
| 2 | P2 | 120 | 144 | 152 | 337 |
| 2 | P3 | 136 | 144 | 168 | 369 |
| 3 | P2 | 144 | 176 | 192 | 305 |
| 3 | P3 | 160 | 176 | 200 | 481 |
| 4 | P2 | 160 | 184 | 192 | 353 |
| 4 | P3 | 152 | 192 | 200 | 401 |
| 5 | P2 | 176 | 176 | 200 | 465 |
| 5 | P3 | 168 | 176 | 192 | 401 |
| 6 | P2 | 160 | 192 | 192 | 417 |
| 6 | P3 | 152 | 176 | 176 | 449 |

探测器启动诊断
| 设备 | 状态 | 上电 | 通信回包 | 模式切换成功 | 首帧 | 首个有效样本 | P1 首值 | P2 首值 | P3 首值 | 通道同步 | 测试就绪 | 模式尝试次数 | 失败原因 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 1 | 模式切换成功 | 2026-11-06 11:41:03 | 2026-11-06 11:41:03 | 2026-11-06 11:41:03 | - | - | - | - | - | - | - | 1 | - |
| 2 | 测试就绪 | 2026-11-06 11:40:22 | 2026-11-06 11:40:22 | 2026-11-06 11:40:22 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 1 | - |
| 3 | 测试就绪 | 2026-11-06 11:40:22 | 2026-11-06 11:40:22 | 2026-11-06 11:40:22 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 1 | - |
| 4 | 测试就绪 | 2026-11-06 11:40:22 | 2026-11-06 11:40:22 | 2026-11-06 11:40:22 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 1 | - |
| 5 | 测试就绪 | 2026-11-06 11:40:22 | 2026-11-06 11:40:22 | 2026-11-06 11:40:22 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 1 | - |
| 6 | 测试就绪 | 2026-11-06 11:40:22 | 2026-11-06 11:40:22 | 2026-11-06 11:40:22 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:27 | 2026-11-06 11:40:28 | 2026-11-06 11:40:28 | 1 | - |

工序检测明细
| 工序 | 设备 | 采样数 | 干扰比 | 一致性 | P2/P1 | P2/P3 | P3/P1 | 结果 | 说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 热源检测 | 1 | 124 | 0.7333333333333333 | 0.939 | 30 | 1.3636363636363635 | 22 | 合格 | 指标正常 |
| 爆闪检测 | 1 | 180 | 0.9232393374935486 | 0.935 | 4736.222222222223 | 1.0831427555013466 | 4372.666666666667 | 合格 | 指标正常 |
| 热源检测 | 2 | 124 | 0.8802816901408451 | 0.966 | 31.555555555555557 | 1.136 | 27.77777777777778 | 合格 | 指标正常 |
| 爆闪检测 | 2 | 180 | 1.9572824716267339 | 0.929 | 1268.8 | 0.5109124587259403 | 2483.4 | 合格 | 指标正常 |
| 热源检测 | 3 | 124 | 0.9296875 | 0.966 | 28.444444444444443 | 1.0756302521008403 | 26.444444444444443 | 合格 | 指标正常 |
| 爆闪检测 | 3 | 180 | 1.3615035502525437 | 0.95 | 3035.777777777778 | 0.7344821097341326 | 4133.222222222223 | 合格 | 指标正常 |
| 热源检测 | 4 | 128 | 0.7545126353790613 | 0.943 | 34.625 | 1.325358851674641 | 26.125 | 合格 | 指标正常 |
| 爆闪检测 | 4 | 180 | 1.090114802397643 | 0.923 | 4374.666666666667 | 0.9173345759552656 | 4768.888888888889 | 合格 | 指标正常 |
| 热源检测 | 5 | 124 | 0.8145695364238411 | 0.961 | 33.55555555555556 | 1.2276422764227641 | 27.333333333333332 | 合格 | 指标正常 |
| 爆闪检测 | 5 | 180 | 0.9958585327373126 | 0.924 | 5070.666666666667 | 1.004158690342597 | 5049.666666666667 | 合格 | 指标正常 |
| 热源检测 | 6 | 124 | 0.6900369003690037 | 0.976 | 24.636363636363637 | 1.4491978609625669 | 17 | 合格 | 指标正常 |
| 爆闪检测 | 6 | 188 | 1.5505308033102065 | 0.93 | 1329.2222222222222 | 0.6449404280554207 | 2061 | 合格 | 指标正常 |

检测位原始数值
| 检测位 | 设备 | P1 | P2 | P3 | P4 | P2/P1 | P2/P3 | P3/P1 | 状态说明 |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 第一次检测位/热源检测 | 1 | 8.5 | 270 | 198 | - | 30 | 1.3636363636363635 | 22 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 2 | 8.5 | 284 | 249.5 | - | 31.555555555555557 | 1.136 | 27.77777777777778 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 3 | 9 | 256 | 237.5 | - | 28.444444444444443 | 1.0756302521008403 | 26.444444444444443 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 4 | 8 | 277 | 208.5 | - | 34.625 | 1.325358851674641 | 26.125 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 5 | 8.5 | 301.5 | 246 | - | 33.55555555555556 | 1.2276422764227641 | 27.333333333333332 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第一次检测位/热源检测 | 6 | 10.5 | 270.5 | 186.5 | - | 24.636363636363637 | 1.4491978609625669 | 17 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 1 | 9 | 42625.5 | 39354 | - | 4736.222222222223 | 1.0831427555013466 | 4372.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 2 | 9.5 | 12687.5 | 24833.5 | - | 1268.8 | 0.5109124587259403 | 2483.4 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 3 | 8.5 | 27322 | 37198.5 | - | 3035.777777777778 | 0.7344821097341326 | 4133.222222222223 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 4 | 8.5 | 39371.5 | 42919.5 | - | 4374.666666666667 | 0.9173345759552656 | 4768.888888888889 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 5 | 8.5 | 45635.5 | 45447 | - | 5070.666666666667 | 1.004158690342597 | 5049.666666666667 | 在线、无火警、无故障、光源就绪、同步正常 |
| 第二次检测位/爆闪检测 | 6 | 8.5 | 11962.5 | 18548.5 | - | 1329.2222222222222 | 0.6449404280554207 | 2061 | 在线、无火警、无故障、光源就绪、同步正常 |

